---
title: "Конфигурации канальных тепловых насосов водонагревателей"
aliases: ["Конфигурации канальных тепловых насосов водонагревателей"]
weight: 3
description: "Инженерное руководство по установке канальных HPWH, включающее расчеты размеров каналов, требования статического давления, стратегии поступления наружного воздуха и сравнение конфигураций для оптимальной производительности."
keywords: ["канальная система HPWH", "размер канала HPWH", "наружный воздух HPWH", "рекуперация тепла из вытяжного воздуха", "статическое давление канала", "требования расхода воздуха HPWH", "канальные конфигурации тепловых насосов", "HPWH в холодном климате"]
tags: ["канальная система HPWH", "размер канала HPWH", "наружный воздух HPWH", "рекуперация тепла из вытяжного воздуха", "статическое давление канала", "требования расхода воздуха HPWH", "канальные конфигурации тепловых насосов", "HPWH в холодном климате"]
---

## Обзор

Канальные конфигурации расширяют возможности тепловых насосов водонагревателей (HPWH) за пределы неканальных установок, обеспечивая стратегическое поступление и отвод воздуха. Каналы позволяют извлекать наружный воздух в холодном климате, использовать кондиционируемый воздух помещения без локального охлаждающего эффекта, рекуперировать тепло из вытяжного воздуха и изолировать шум от занятых помещений.

Фундаментальный принцип: HPWH извлекают тепло из источника воздуха при примерно 400–500 CFM (680–850 м³/ч), охлаждая воздух на 8–14°C. Каналы управляют местом этого охлаждения и местом отвода воздуха.

## Типы канальных конфигураций

### Канальная система вытяжки только

Канальная система вытяжки удаляет охлажденный воздух, выходящий из HPWH, в то время как агрегат забирает воздух поступления из окружающего помещения. Эта конфигурация предотвращает локальное накопление охлаждения в механических помещениях или небольших помещениях.

**Применение:**
- Механические помещения с достаточным объемом для воздуха поступления
- Установки в подвалах, где охлаждающий эффект полезен в сезон охлаждения
- Помещения, где контроль шума является второстепенным

**Проектные соображения:**
- Помещение поступления должно предоставлять минимум 20–28 м³ объема
- Требуется адекватный путь замещающего воздуха (минимум 0,09 м² свободной площади на 100 CFM (170 м³/ч))
- Выпускной патрубок канала не должен создавать условий для обратного потока

### Канальная система поступления только

Канальная система поступления доставляет воздух источника к HPWH из удаленного местоположения, в то время как воздух выписания выходит в непосредственное помещение агрегата.

**Применение:**
- Использование наружного воздуха как источника тепла
- Извлечение воздуха из конкретных зон (чердаки, гаражи)
- Более теплый климат, где охлаждающий выброс полезен для занятого помещения

### Канальная система поступления и вытяжки (полностью канальная)

Как поступление, так и выписание канализированы, обеспечивая максимальную гибкость в поступлении воздуха и управлении отводом.

**Применение:**
- Поступление наружного воздуха с дистанционным выпуском
- Рекуперация тепла из вытяжного воздуха вентиляционных систем
- Полная изоляция от местоположения оборудования
- Установки в холодном климате, требующие стратегий кондиционирования наружного воздуха

## Размер канала и статическое давление

### Требования расхода воздуха

Стандартные жилые HPWH работают при:

$$Q = 400 \text{ до } 500 \, \text{CFM}$$

где $Q$ — объемный расход воздуха.

### Расчет размера канала

Диаметр канала для круглых каналов при максимальной скорости:

$$D = \sqrt{\frac{4Q}{\pi V}}$$

где:
- $D$ = диаметр канала (м)
- $Q$ = расход воздуха (м³/ч)
- $V$ = скорость воздуха (м/ч)

Для приложений HPWH поддерживайте скорость ниже 4,5 м/с, чтобы минимизировать потерю давления. При 680 м³/ч:

$$D = \sqrt{\frac{4 \times 0,189}{\pi \times 4,5}} = \sqrt{\frac{0,756}{14,137}} = 0,231 \, \text{м} = 231 \, \text{мм}$$

Используйте канал диаметром 250 мм или прямоугольный канал 200×250 мм минимум.

### Ограничения статического давления

HPWH имеют ограниченную емкость внутреннего вентилятора. Максимальное внешнее статическое давление обычно составляет от 50 до 250 Па в зависимости от производителя.

Общее падение давления в системе:

$$\Delta P_{total} = \Delta P_{duct} + \Delta P_{fittings} + \Delta P_{terminal}$$

#### Потери трения канала

Для гладких стальных каналов:

$$\Delta P_{duct} = \frac{f \cdot L \cdot V^2}{2 \cdot D \cdot 1,097}$$

где:
- $f$ = коэффициент трения (безразмерный, обычно 0,02–0,03 для металлических каналов)
- $L$ = длина канала (м)
- $V$ = скорость (м/с)
- $D$ = диаметр канала (м)
- 1,097 = коэффициент преобразования для консистентности единиц

#### Потери на фасониях

Каждый изгиб 90° добавляет примерно 50–125 Па при 680 м³/ч в канале диаметром 250 мм.

**Рекомендация по проектированию:** Ограничьте общую эквивалентную длину 15–23 м с максимум 3–4 изгибами, чтобы падение давления оставалось в пределах производителя.

## Конфигурации наружного воздуха

### Преимущества

Поступление наружного воздуха обеспечивает:
- Исключение нагрузки охлаждения кондиционируемого помещения на поступление воздуха HPWH
- Более высокую рабочую эффективность в умеренных климатах (температура наружного воздуха 10–29°C)
- Улучшение контроля влажности в климатах с доминированием охлаждения
- Сокращенное время работы оборудования благодаря более высокой доступности источника тепла

### Диапазон рабочей температуры

Большинство HPWH эффективно работают в диапазоне:

$$T_{ambient} = 7°C \text{ до } 35°C$$

Ниже 7°C циклы разморозки увеличиваются, и COP значительно ухудшается. Выше 35°C температура нагнетания хладагента может ограничить работу.

### Стратегии холодного климата

**Кондиционирование наружного воздуха:**
1. Подход смешанного воздуха: Смешивание наружного воздуха с внутренним воздухом с помощью механизированных заслонок
2. Сезонное переключение: Ручные или автоматические заслонки, выбирающие внутренний воздух при $T_{outdoor} < 7°C$
3. Рекуперация тепла из вытяжного воздуха: Использование выпускаемого из здания воздуха (18–21°C) как основного источника

**Управление заслонкой на основе температуры:**

Доля поступления наружного воздуха при смешивании, когда:

$$T_{mixed} = X \cdot T_{outdoor} + (1-X) \cdot T_{indoor} \geq 10°C$$

где $X$ — доля наружного воздуха (от 0 до 1).

## Сравнение канальных конфигураций

| Конфигурация | Преимущества наружного воздуха | Влияние на кондиционируемое помещение | Сложность | Пригодность в холодном климате | Типичная надбавка к стоимости |
|---------------|---------------------|--------------------------|------------|--------------------------|---------------------|
| **Неканальная** | Нет | Прямое охлаждение/осушение | Минимальная | Плохая (переохлаждение помещения) | Базовая |
| **Вытяжка только** | Нет | Охлаждающий эффект в агрегате | Низкая | Плохая | +5000–10000 руб. |
| **Поступление только (наружный)** | Максимум | Нет | Средняя | Хорошая (с кондиционированием) | +13000–23000 руб. |
| **Поступление только (внутренний)** | Нет | Дистанционная доставка охлаждения | Средняя | Справедливая | +10000–17000 руб. |
| **Полный канал (наружный)** | Максимум | Нет | Высокая | Отличная (с управлением) | +20000–40000 руб. |
| **Полный канал (вытяжной воздух)** | Умеренная | Небольшое отрицательное давление | Высокая | Отличная | +27000–50000 руб. |

## Лучшие практики установки

### Материал канала и теплоизоляция

**Каналы поступления:**
- Стальной лист предпочтителен для приложений наружного воздуха
- Минимум R-1 (RSI 0,18) теплоизоляция в некондиционируемых помещениях для предотвращения конденсации
- Паровой барьер на холодной стороне теплоизоляции

**Каналы выписания:**
- Стальной лист или изолированный гибкий канал приемлемы
- Теплоизоляция требуется только при маршрутизации через кондиционируемое помещение (предотвратить приток тепла)
- Уклон в сторону агрегата для дренирования конденсата, образующегося при холодном наружном воздухе

### Требования воздушного терминала

**Поступления наружного воздуха:**
- Минимум 30 см выше уровня грунта или ожидаемой глубины снега
- Требуется защитный колпак или дефлектор от дождя
- Сетка 13 мм для исключения мусора и вредителей
- Местоположение минимум 3 м от выпуска, открываемых окон, поступлений воздуха
- При возможности направить в сторону, противоположную господствующему ветру

**Выпуск выписания:**
- Завершить минимум 1 м от линий собственности, открываемых окон, поступлений воздуха
- Избежать выписания в сторону строительных конструкций (риск образования льда)
- Обеспечить путь дренирования конденсата в холодную погоду

### Требования конкретного производителя

Обратитесь к руководствам по установке производителя для:
- Максимально допустимого статического давления (обычно 50–250 Па)
- Ограничений максимальной длины канала и эквивалентной длины
- Одобренных размеров воротника подключения канала
- Требуемых зазоров вокруг агрегата для доступа к обслуживанию

**Пример спецификаций от основных производителей:**

| Производитель | Макс. статическое давление | Макс. длина канала | Диапазон м³/ч |
|--------------|-------------------|-----------------|-----------|
| A.O. Smith | 250 Па | 23 м экв. | 750–780 м³/ч |
| Rheem | 200 Па | 15 м экв. | 680–765 м³/ч |
| Stiebel Eltron | 150 Па | 30 м экв. | 850–900 м³/ч |

*(Значения приблизительны; подтвердите текущей литературой по продукции)*

## Конфигурации установки канального HPWH

```mermaid
graph TB
    subgraph "Конфигурация 1: Вытяжка только"
        A1[Агрегат HPWH<br/>в механическом помещении] -->|Вытяжной канал| A2[Выписание на<br/>улицу/удаленное помещение]
        A3[Воздух помещения<br/>поступление] -.->|Свободный воздух| A1
    end

    subgraph "Конфигурация 2: Поступление наружного воздуха"
        B3[Поступление<br/>наружного воздуха| -->|Канал поступления| B1[Агрегат HPWH]
        B1 -->|Локальное выписание| B2[Помещение оборудования<br/>или смежное помещение]
    end

    subgraph "Конфигурация 3: Полный канал - наружный воздух"
        C3[Наружный воздух<br/>с защитой] -->|Изолированный<br/>канал поступления| C1[Агрегат HPWH]
        C1 -->|Изолированный<br/>вытяжной канал| C2[Наружное выписание<br/>или удаленное помещение]
    end

    subgraph "Конфигурация 4: Рекуперация тепла вытяжного воздуха"
        D3[Вытяжной воздух<br/>здания] -->|Тап поступления| D1[Агрегат HPWH]
        D1 -->|Охлажденный воздух<br/>возврат| D2[Основная вытяжка<br/>или улица]
    end

    style A1 fill:#e1f5ff
    style B1 fill:#e1f5ff
    style C1 fill:#e1f5ff
    style D1 fill:#e1f5ff
```

## Энергетические и эффективностные соображения

### Влияние COP на температуру источника воздуха

Коэффициент производительности теплового насоса водонагревателя варьируется в зависимости от температуры источника воздуха:

$$COP_{adjusted} = COP_{rated} + k(T_{source} - T_{rated})$$

где $k$ ≈ 0,04–0,05 на °C для большинства агрегатов.

Пример: Агрегат с COP 3,5 при 21°C, работающий на наружном воздухе 29°C:

$$COP_{29°C} = 3,5 + 0,045(29 - 21) = 3,5 + 0,36 = 3,86$$

И наоборот, при источнике 10°C:

$$COP_{10°C} = 3,5 + 0,045(10 - 21) = 3,5 - 0,495 = 3,005$$

### Влияние расчета годовой энергии

Для климатов с доминированием охлаждения, использующих наружный воздух в сезон охлаждения:

- Исключение нагрузки охлаждения для кондиционирования поступления воздуха HPWH
- Типичная выгода сезона охлаждения: 580–1160 кВтч/год для семьи из 4 человек
- Комбинированное снижение энергии горячей воды и кондиционирования воздуха: 15–25%

## Ввод в эксплуатацию и проверка производительности

**Контрольный список запуска:**
1. Измерить статическое давление в агрегате с помощью манометра (должно быть ≤ предел производителя)
2. Проверить расход воздуха анемометром в терминалах (сравнить с номинальным CFM ±10%)
3. Измерить дифференциал температуры поступления и выписания (ожидаются 8–14°C ΔT)
4. Подтвердить все соединения канала герметизированы мастикой (не лентой)
5. Проверить работу дренирования конденсата
6. Проверить работу наружной заслонки через полный диапазон температур (при наличии автоматизации)

**Индикаторы производительности:**
- ΔT поступления-выписания в ожидаемом диапазоне подтверждает адекватный расход воздуха
- Статическое давление в пределах норм обеспечивает отсутствие перегрузки вентилятора
- Отсутствие образования инея на катушке испарителя при нормальной работе
- Образование конденсата во влажную погоду подтверждает функцию осушения

## Резюме

Канальные конфигурации умножают гибкость применения HPWH, но требуют тщательного внимания к размеру канала, ограничениям статического давления и выбору источника воздуха. Поступление наружного воздуха обеспечивает значительные энергетические преимущества в соответствующих климатах с надлежащими стратегиями кондиционирования для работы в холодную погоду. Полный канал с рекуперацией тепла из вытяжного воздуха представляет оптимальную конфигурацию для холодного климата, в то время как только поступление наружного воздуха подходит для умеренного и теплого климатов эффективно.

Успешные канальные установки требуют соблюдения ограничений статического давления производителя, надлежащей теплоизоляции и герметизации канала, надлежащего выбора воздушного терминала, а также ввода в эксплуатацию и проверки расхода воздуха и производительности температуры.
