---
title: "Интегрированные и раздельные тепловые насосы для нагрева воды"
aliases: ["Интегрированные и раздельные тепловые насосы для нагрева воды"]
description: "Сравнение конфигураций интегрированных и раздельных тепловых насосов для нагрева воды, включая проектирование системы, требования к установке, характеристики производительности и пригодность применения."
weight: 2
---

Тепловые насосы для нагрева воды используют цикл парокомпрессионного холодильного агента для передачи тепла из окружающего воздуха в горячую воду для хозяйственных нужд, достигая коэффициента производительности (COP) 2,0-4,0 по сравнению с эффективностью электрического резистивного нагрева 1,0. Эти системы доступны в двух основных конфигурациях: интегрированные установки, объединяющие тепловой насос и накопительный бак в одном корпусе, и раздельные системы с удаленным компонентом теплового насоса, подключенным к отдельному накопительному баку. Выбор между интегрированной и раздельной конфигурациями зависит от ограничений установки, доступного пространства, климатических условий и требований к производительности.

## Основы конфигурации системы

**Интегрированные тепловые насосы для нагрева воды**: Комплексная установка, включающая испаритель, компрессор, конденсатор хладагента-воды (обмотанный вокруг накопительного бака или погруженный), расширительное устройство, средства управления и накопительный бак в едином корпусе. Установка пропускает окружающий воздух через испаритель, извлекает тепло и выпускает охлажденный, осушенный воздух в помещение или наружу через дополнительные воздуховоды. Все компоненты холодильной системы и накопления находятся в едином корпусе, типичные размеры 610-710 мм в диаметре и 1500-2000 мм в высоту.

**Раздельные тепловые насосы для нагрева воды**: Отдельная конфигурация с компонентами теплового насоса (испаритель, компрессор, вентилятор) во внешнем блоке или удаленном внутреннем блоке, соединенном через линии хладагента с конденсаторной катушкой, погруженной в накопительный бак или обмотанной вокруг него. Накопительный бак может быть стандартным электрическим водонагревателем с набором для модернизации теплового насоса или специально спроектированным баком с интегрированной конденсаторной катушкой. Набор линий хладагента соединяет внешний блок с внутренним баком, типично линия жидкости 9,5 мм и линия всасывания 19 мм с максимальной длиной 7,5-30 м.

Обе конфигурации используют одинаковые термодинамические циклы, но различаются упаковкой, гибкостью установки и взаимодействием с пространством здания.

## Характеристики интегрированной установки

Интегрированные тепловые насосы для нагрева воды предлагают упрощенную установку с заводской сборкой компонентов, одноточечным электрическим подключением и консолидированной площадью основания. Характеристики производительности:

**Требования к пространству**:
- Площадь основания: 0,6-0,7 м² (610-710 мм в диаметре)
- Высота: 1500-2000 мм (требуется надлежащий зазор)
- Зазор для воздушного потока: 300-450 мм на сторонах воздухозабора, 150 мм на других сторонах
- Доступ для обслуживания: 600-750 мм для замены нагревательного элемента, обслуживания анода

**Воздушный поток и место установки**:
- Источник воздуха: окружающее пространство (некондиционируемый подвал, гараж, техническое помещение)
- Объемный расход: 300-500 CFM (510-850 м³/ч) через испаритель
- Минимальный объем помещения: 21-28 м³ для неканального режима работы
- Диапазон температур: от 4 до 35°C окружающей среды для номинальной производительности
- Канальный вариант: воздуховоды подачи и возврата, соединяющие кондиционируемое или внешнее пространство

**Параметры производительности**:
- Номинальный COP: 2,5-3,5 при 19,7°C окружающей среды, 57,2°C подаваемой воды (условия испытаний DOE)
- Производительность теплового насоса: 586-1318 кДж/ч при номинальных условиях
- Резервные резистивные элементы: 4500 Вт (типично), поддерживает производительность при низкой окружающей температуре или высоком спросе
- Рейтинг первого часа: 19-30 л (в зависимости от размера бака и размера элемента)
- Скорость восстановления: 7,6-11,4 л/ч режим теплового насоса, 5,7-9,5 л/ч гибридный режим

**Преимущества установки**:
- Единственный комплект оборудования упрощает закупку и установку
- Заводская сборка холодильного контура (отсутствуют полевые работы с хладагентом)
- Интегрированные средства управления оптимизируют распределение тепловой насос/резистивный элемент
- Сокращенные трудозатраты на установку по сравнению с раздельными системами

**Ограничения установки**:
- Требует адекватного объема окружающего воздуха для извлечения тепла
- Охлаждает и осушает пространство установки (благоприятно летом, неблагоприятно зимой)
- Ограниченная гибкость в размещении компонентов
- Ограничения доступа для большого бака в существующих зданиях

## Характеристики раздельной системы

Раздельные тепловые насосы для нагрева воды разделяют компоненты теплового насоса и накопительный бак, обеспечивая гибкость установки ценой повышенной сложности системы:

**Гибкость размещения компонентов**:
- Внешний блок: установлен на подушку или кронштейн стены, без воздействия на охлаждение пространства
- Внутренний блок: расположен в кондиционируемом пространстве с воздуховодами к внешней среде или некондиционируемом пространстве
- Накопительный бак: расположен независимо в зависимости от удобства сантехники
- Маршрутизация линий хладагента: через стены, чердаки или подпольные пространства для соединения компонентов

**Размер системы и конфигурация**:
- Производительность теплового насоса: 2637-5274 кДж/ч (больше, чем интегрированные установки)
- Накопительный бак: 15-45 л, стандартный электрический водонагреватель или специализированный бак
- Заполнение хладагентом: 0,9-2,7 кг R-410A или R-134a в зависимости от длины линии
- Соединение нескольких баков: некоторые системы обслуживают 2-3 бака параллельно

**Характеристики производительности**:
- COP: 2,0-4,0 в зависимости от наружной температуры и температуры воды
- Изменение производительности: существенное снижение при низкой окружающей температуре (50% производительности при -6,7°C в сравнении с 8,3°C)
- Круглогодичная работа: возможна с моделями тепловых насосов для холодного климата до -17,8°C наружной температуры
- Цикл разморозки: периодическая разморозка требуется ниже 7,2°C окружающей среды, временно снижает производительность

**Требования к установке**:
- Лицензированный подрядчик по холодильной технике для установки линий хладагента
- Процедуры вакуумирования и заполнения в соответствии со спецификациями производителя
- Электрические соединения на внешнем блоке и баке (резервные элементы)
- Сливное отверстие конденсата от внешнего блока (удаление воды при разморозке)
- Изоляция набора линий: толщина стенки не менее 12,5 мм для жидких и линий всасывания

**Преимущества проектирования**:
- Отсутствие воздействия на нагрузки охлаждения/отопления кондиционируемого пространства
- Работает в более широком диапазоне температур окружающей среды с внешним блоком
- Большая производительность поддерживает более высокие нагрузки спроса на горячую воду
- Замена бака возможна без замены блока теплового насоса

**Ограничения проектирования**:
- Более высокие затраты на установку (работа с хладагентом, электрика, средства управления)
- Внешний блок подвергается воздействию погодных условий, требует защиты от атмосферы
- Деградация производительности в холодном климате без компрессора для холодного климата
- Более сложная интеграция управления между тепловым насосом и резервными элементами

## Сравнительный анализ производительности

Сравнение производительности между интегрированными и раздельными системами зависит от условий эксплуатации:

| Параметр | Интегрированный HPWH | Раздельный HPWH |
|-----------|----------------------|-----------------|
| Номинальный COP (19,7°C окружающей среды) | 2,5-3,5 | 2,8-3,8 |
| Производительность в номинальной точке | 732-1318 кДж/ч | 2637-5274 кДж/ч |
| Производительность в холодном климате (-6,7°C) | Плохая (требуется внутренняя установка) | Средняя до хорошей (зависит от модели) |
| Воздействие на кондиционирование пространства | Значительное (охлаждение/осушение) | Отсутствует (внешний блок) |
| Сложность установки | Низкая | Средняя до высокой |
| Первоначальная стоимость | 1000-2100 EUR | 2100-4200 EUR установлено |
| Доступ для обслуживания | Ограниченный (интегрированный корпус) | Хороший (отдельные компоненты) |

Сравнение энергопотребления для 24-литрового суточного использования горячей воды (жилищный тест DOE):
- Интегрированный HPWH: 1450-1650 кВтч/год
- Раздельный HPWH: 1300-1500 кВтч/год
- Электрическое сопротивление: 4500-5000 кВтч/год
- Газовое хранилище (0,60 EF): эквивалент 3200 кВтч/год

Обе конфигурации обеспечивают 60-70% экономию энергии в сравнении с электрическим сопротивлением, при этом раздельные системы предлагают небольшое преимущество в мягких климатах, где внешний блок работает эффективно круглый год.

## Критерии выбора применения

**Интегрированные установки лучше всего подходят для**:
- Жилых приложений с адекватным некондиционируемым пространством (подвал, гараж)
- Модернизации установок, заменяющих электрические водонагреватели (минимальная дополнительная сложность)
- Умеренного спроса на горячую воду (2-4 жильца, 19-30 л/день)
- Установочных пространств, извлекающих пользу из осушения (контроль влаги в подвале)
- Холодного климата, где внешние раздельные блоки испытывают деградацию производительности
- Приложений, требующих простой установки без работы с хладагентом

**Раздельные системы лучше всего подходят для**:
- Коммерческих приложений с более высоким спросом на горячую воду
- Установок, где воздействие охлаждения пространства должно быть исключено
- Мест, где отсутствует адекватное внутреннее пространство для интегрированной установки
- Установок в мягком климате, где внешний блок поддерживает эффективность
- Приложений, требующих нескольких накопительных баков
- Новое строительство, где маршрутизация линий хладагента спланирована во время проектирования

## Соображения конфигурации с воздуховодами

Обе интегрированные и раздельные системы могут использовать канальные конфигурации подачи/выпуска воздуха:

**Канализация интегрированной установки**:
- Воздуховод подачи: забирает воздух снаружи, из кондиционируемого пространства или некондиционируемого пространства
- Выпускной воздуховод: выпускает охлажденный воздух наружу, в кондиционируемое пространство или некондиционируемое пространство
- Размер воздуховода: 150-200 мм круглый, максимум 7,6 м эквивалентной длины
- Предел статического давления: максимум 0,025-0,037 кПа (воздействует на расход и производительность)
- Восстановление выпускаемого тепла: возможно предварительный нагрев поступающей холодной воды с использованием охлажденного воздуха

**Воздуховоды раздельной системы** (для внутреннего блока теплового насоса):
- Аналогичные требования к конфигурации интегрированного канала
- Местоположение внешнего блока устраняет требование канализации
- Внутренний блок, канализированный к внешней среде, функционирует как тепловой насос с воздушным источником и удаленным конденсатором

Канализация позволяет установку в замкнутом пространстве, где отсутствует минимальный объем воздуха для режима циркуляции. Однако статическое давление в воздуховоде снижает расход воздуха и деградирует производительность на 5-15% по сравнению с некана­лизированной работой.

## Интеграция управления и оптимизация

Продвинутые стратегии управления оптимизируют производительность теплового насоса для нагрева воды:

**Режим приоритета теплового насоса**: Максимизирует время работы теплового насоса перед активацией резистивных элементов. Продлевает время восстановления, но минимизирует потребление энергии. Подходит для предсказуемых схем спроса.

**Гибридный режим**: Объединяет нагрев теплового насоса и резистивный нагрев в зависимости от скорости спроса и времени восстановления. Поддерживает более быстрое восстановление, чем только тепловой насос, при одновременном снижении энергии по сравнению с только резистивным.

**Оптимизация электрического тарифа**: Смещает нагрев на непиковые часы для тарифов с разделением по времени использования. Требует емкости хранения для удовлетворения пиковых потребностей без пиковых нагревов.

**Планирование на основе занятости**: Увеличивает уставку перед ожидаемыми периодами высокого спроса, снижает уставку в периоды низкого спроса. Предотвращает чрезмерную работу резистивного элемента при пиковых потреблениях.

Раздельные системы требуют скоординированного управления между внешним блоком теплового насоса и резистивными элементами, установленными на баке. Проблемы интеграции включают совместимость протокола коммуникации, совместное использование датчиков и логику выбора режима. Успешная интеграция требует тщательного уточнения возможностей управления при выборе оборудования.

## Техническое обслуживание и доступность для ремонта

Требования к техническому обслуживанию различаются между конфигурациями:

**Интегрированные установки**:
- Очистка воздушного фильтра: ежеквартально или раз в полугодие
- Очистка катушки испарителя: ежегодно, если пыльная окружающая среда
- Проверка сливного отверстия конденсата: ежеквартально для предотвращения засоров
- Замена анодного стержня: каждые 3-5 лет (как для стандартного водонагревателя)
- Испытание клапана сброса температуры/давления: ежегодно
- Обслуживание хладагента: редко требуется (герметичная система)

**Раздельные системы**:
- Очистка катушки внешнего блока: ежегодно (чаще в пыльной/тополевой окружающей среде)
- Проверка заполнения хладагентом: каждые 3-5 лет или при деградации производительности
- Проверка изоляции набора линий: проверка на повреждение, деградацию под воздействием UV
- Обслуживание внутреннего бака: как для интегрированных установок
- Проверка управляющей проводки: проверка надежности соединений

Соображения доступа для обслуживания благоприятствуют раздельным системам, где компоненты разделены и внешний блок доступен для очистки без нарушения сантехнических соединений. Интегрированные установки требуют более обширной разборки для обслуживания холодильной системы, но испытывают меньше потребностей в обслуживании благодаря внутренней установке, защищающей компоненты от воздействия погодных условий.
