---
title: "Системы активного солнечного нагрева воды"
aliases: ["Системы активного солнечного нагрева воды"]
weight: 1
description: "Технический анализ систем активного солнечного нагрева воды, включая циркуляционные насосы, дифференциальные контроллеры, теплообменники и методы защиты от замораживания для оптимальной производительности."
keywords: ["активный солнечный нагрев воды", "дифференциальный контроллер", "циркуляционный насос", "теплообменник", "защита от замораживания", "солнечная тепловая система", "сертификация SRCC", "гликольные системы"]
tags: ["активный солнечный нагрев воды", "дифференциальный контроллер", "циркуляционный насос", "теплообменник", "защита от замораживания", "солнечная тепловая система", "сертификация SRCC", "гликольные системы"]
---

## Обзор системы

Системы активного солнечного нагрева воды используют механическую циркуляцию для передачи тепла от солнечных коллекторов в накопительные баки. В отличие от пассивных систем, которые полагаются на эффект термосифона, активные системы используют насосы, управляемые дифференциальными температурными контроллерами, для достижения точного управления теплом и более высокой эффективности при различных конфигурациях установок.

Основной принцип работы предполагает непрерывный мониторинг температур коллектора и накопителя. Когда температура коллектора превышает температуру накопителя на заранее установленную разность (обычно 8-11°C), контроллер активирует циркуляционный насос, инициируя передачу тепла. Такая принудительная циркуляция позволяет выполнять установки, где коллекторы не могут быть размещены ниже накопительных баков, и обеспечивает оптимизированные расходы независимо от ограничений естественной конвекции.

## Циркуляционные насосы

### Критерии выбора насоса

Циркуляционные насосы в активных солнечных системах должны удовлетворять определенным требованиям производительности, определяемыми гидравликой системы и тепловыми характеристиками. Необходимый напор насоса определяется как:

$$H_p = H_{static} + H_{friction} + H_{collector}$$

где:
- $H_{static}$ = разница в высоте между коллектором и накопителем
- $H_{friction}$ = потери давления в трубопроводах, фитингах и теплообменниках
- $H_{collector}$ = падение давления в массиве коллекторов

Для гликольных систем потери на трение увеличиваются из-за большей вязкости жидкости. Уравнение Дарси-Вейсбаха применяется с коррекциями вязкости:

$$\Delta P = f \frac{L}{D} \frac{\rho v^2}{2}$$

Коэффициент трения $f$ зависит от числа Рейнольдса, которое снижается с увеличением концентрации гликоля и снижением температуры. При 50% пропиленгликоля и температуре 4°C вязкость примерно удваивается по сравнению с водой, требуя повышенной мощности насоса.

### Типы насосов и их применение

**Центробежные насосы**: стандартный выбор для большинства жилых и малокоммерческих установок. Насосы с регулируемой скоростью ECM (электронно-коммутируемый двигатель) обеспечивают экономию энергии за счет модулирования расходов в зависимости от уровня инсоляции. Расходы обычно составляют 0,022-0,034 м³/ч на квадратный метр площади коллектора.

**Объемные насосы**: используются в больших коммерческих системах или приложениях, требующих высокого давления. Шестеренные насосы хорошо обрабатывают гликольные растворы, но требуют тщательного выбора, чтобы избежать избыточного давления.

### Расчет размеров насоса

Оптимальный расход уравновешивает тепловую производительность в сравнении с паразитной мощностью:

$$\dot{Q}_{useful} = \dot{m} c_p (T_{out} - T_{in}) = A_c F_R[S - U_L(T_{in} - T_a)]$$

где $F_R$ — коэффициент удаления тепла коллектором, который снижается при меньших расходах. Тестирование SRCC OG-100 использует расходы 0,034 м³/ч на м² коллектора в качестве условия отсчета. Работа на 50% от этого расхода обычно снижает эффективность на 5-7%.

## Дифференциальные температурные контроллеры

### Логика управления

Дифференциальные контроллеры сравнивают температуру на выходе коллектора ($T_c$) с температурой накопительного бака ($T_s$) и активируют насосы, когда:

$$\Delta T_{on} = T_c - T_s > T_{set,on}$$

Деактивация насоса происходит при более низкой разности для предотвращения частого включения-выключения:

$$\Delta T_{off} = T_c - T_s < T_{set,off}$$

Типичные настройки: $T_{set,on}$ = 8-11°C, $T_{set,off}$ = 1,7-2,8°C. Эта гистерезис предотвращает быстрое переключение при предельных условиях инсоляции.

### Расширенные функции управления

Современные контроллеры содержат несколько режимов работы:

```mermaid
graph TD
    A[Входы датчиков] --> B{Логика управления}
    B --> C[Режим нормального сбора]
    B --> D[Режим защиты от замораживания]
    B --> E[Защита по предельной температуре]
    B --> F[Диагностический режим]
    C --> G[Насос ВКЛ/ВЫКЛ]
    D --> H[Циркуляция или слив]
    E --> I[Отвод тепла]
    F --> J[Статус системы]

    style C fill:#90EE90
    style D fill:#FFB6C6
    style E fill:#FFD700
```

**Защита от замораживания**: активируется при приближении температуры коллектора к точке замерзания, используя накопленное тепло для нагрева коллекторов. Эффективна только при достаточном запасе тепловой энергии в накопителе.

**Контроль предельной температуры**: предотвращает перегрев накопителя, остановив циркуляцию при достижении баком максимального значения (обычно 82°C для бытовых систем).

**Режим отпуска**: обеспечивает ночной отвод тепла для предотвращения кипения при продолжительных периодах без водоразбора.

## Теплообменники

### Основы теплопередачи

Теплообменники обеспечивают разделение жидкости коллектора (часто на основе гликоля) и питьевой воды. Скорость передачи тепла следует:

$$\dot{Q} = UA \cdot LMTD$$

где:
- $U$ = общий коэффициент теплопередачи (кВт/(м²·K))
- $A$ = площадь поверхности теплопередачи (м²)
- $LMTD$ = логарифмическая средняя разность температур

Для противоточных теплообменников:

$$LMTD = \frac{(T_{c,in} - T_{s,out}) - (T_{c,out} - T_{s,in})}{\ln\left(\frac{T_{c,in} - T_{s,out}}{T_{c,out} - T_{s,in}}\right)}$$

### Типы теплообменников

| Тип | Эффективность | Применение | Падение давления | Стоимость |
|-----|--------------|-----------|------------------|-----------|
| Погруженный спиральный | 0,3-0,5 | Малые жилые | Низкое | Низкая |
| Внешний кожухотрубный | 0,5-0,7 | Среднее коммерческое | Среднее | Средняя |
| Пластинчатый теплообменник | 0,7-0,9 | Крупные системы | Высокое | Высокая |
| Обмотка бака | 0,4-0,6 | Модернизация | Очень низкое | Низкая |

Эффективность ($\varepsilon$) представляет отношение фактической передачи тепла к максимальной теоретической:

$$\varepsilon = \frac{\dot{Q}_{actual}}{\dot{Q}_{max}} = \frac{\dot{Q}_{actual}}{C_{min}(T_{c,in} - T_{s,in})}$$

Более высокая эффективность снижает требуемую площадь теплопередачи, но увеличивает падение давления и стоимость. Стандарт ASHRAE 90.1 рекомендует минимальную эффективность 0,60 для коммерческих установок.

### Рассмотрения при выборе размера

Производительность теплообменника напрямую влияет на эффективность системы. Недостаточно большие теплообменники создают тепловые узкие места, увеличивая рабочую температуру коллектора и снижая отдачу. Коэффициент штрафа теплообменника:

$$F_X = \frac{1}{1 + \frac{A_c F_R U_L}{\varepsilon C_{min}}}$$

представляет снижение эффективности из-за теплопередачи. Для системы с $\varepsilon$ = 0,7 типичный штраф составляет 10-15%.

## Методы защиты от замораживания

### Замкнутые гликольные системы

Наиболее распространенная конфигурация активной системы использует раствор пропиленгликоля в контуре коллектора. Тепло передается через теплообменник в накопитель питьевой воды.

**Концентрация гликоля**: определяется минимальной расчетной температурой с запасом прочности 2,8-5,6°C. Для расчетной температуры -29°C, концентрация пропиленгликоля 40-50% обеспечивает адекватную защиту при сохранении приемлемых свойств теплопередачи.

**Влияние на тепловую производительность**: гликольные растворы имеют меньшую удельную теплоемкость, чем вода:

$$c_{p,glycol} = c_{p,water} \times (1 - 0,25 \times \text{концентрация})$$

При концентрации 50% удельная теплоемкость снижается примерно на 12%, требуя повышенных расходов для поддержания эквивалентной передачи тепла.

**Деградация и техническое обслуживание**: гликоль деградирует со временем из-за воздействия высоких температур, требуя периодического тестирования (pH, щелочной резерв) и замены каждые 3-5 лет согласно руководящим принципам SRCC.

### Системы слива

Системы слива используют чистую воду в качестве теплоносителя, но сливают коллекторы и открытые трубопроводы при остановке циркуляции. Это устраняет риск замораживания и необходимость техническое обслуживание гликоля.

**Требования проектирования**:
- Все трубопроводы должны иметь непрерывный наклон (минимум 0,64 см на 30 см) в сторону резервуара слива
- Отсутствие обратных клапанов или ограничений потока, препятствующих сливу
- Насос должен преодолеть дополнительный напор для поднятия жидкости к самой высокой точке коллектора
- Резервуар слива рассчитан на объем коллектора и трубопровода плюс 15% расширение

**Преимущества эксплуатации**: отсутствие деградации жидкости, отсутствие риска загрязнения, неограниченный срок службы. Давление системы остается низким (менее 103 кПа) во время работы.

**Ограничения**: требует определенной конфигурации трубопровода, более крупный насос, потенциальные проблемы с захватом воздуха, не подходит для всех геометрий установок.

### Рециркуляционная защита от замораживания

Стандартные замкнутые системы могут использовать рециркуляцию для защиты от замораживания в умеренном климате. Когда температура коллектора приближается к 3,3-4,4°C, контроллер активирует циркуляцию для передачи накопленного тепла коллекторам.

**Эффективность**: обеспечивает защиту до примерно -7°C температуры окружающей среды в зависимости от объема накопителя и качества изоляции. Ниже этого порога система истощает накопленное тепло быстрее, чем солнечное восстановление в течение коротких зимних дней.

**Энергетический штраф**: каждый цикл защиты от замораживания потребляет накопленную энергию, снижая чистую производительность системы. В климате с частыми условиями около точки замерзания паразитная потеря тепла может снизить сезонную эффективность на 5-10%.

## Сравнение производительности системы

| Тип системы | Эффективность | Защита от замораживания | Сложность | Техническое обслуживание | Первоначальная стоимость |
|-------------|--------------|----------------------|-----------|------------------------|----------------------|
| Замкнутая гликольная | 35-50% | Отличная | Средняя | Средняя (замена жидкости) | Средняя |
| Слив | 40-55% | Отличная | Высокая | Низкая | Средняя-Высокая |
| Рециркуляция | 30-45% | Умеренная | Низкая | Низкая | Низкая |

Значения производительности представляют годовую эффективность системы (доставляемая солнечная энергия / общая инсоляция на плоскости коллектора) согласно методологии рейтинга SRCC OG-300.

## Рассмотрения при установке

Активные системы требуют тщательного внимания к гидравлическому балансу, размещению датчиков и конфигурации управления. Датчики дифференциального контроллера должны точно представлять температуры выхода коллектора и накопителя с надлежащей тепловой связью и изоляцией. Размещение датчика коллектора на выходе коллектора обеспечивает ответ на фактическую температуру жидкости, а не на температуру поверхности абсорбера.

Место размещения насоса должно быть на холодной стороне контура коллектора (обратка из накопителя) для предотвращения кавитации и продления срока службы уплотнений. Расширительные баки должны вмещать изменения объема жидкости в диапазоне рабочих температур, рассчитанные на основе объема системы и максимальной/минимальной температур согласно стандарту ASHRAE 12.

Ввод системы в эксплуатацию включает проверку расходов, дифференциальных настроек и работы защиты от замораживания. Сертификация SRCC OG-300 обеспечивает рейтинги производительности на основе стандартизированного тестирования, позволяя точный расчет размеров системы и прогнозирование производительности.

---

**Ссылки**:
- SRCC OG-100: Минимальные стандарты для солнечных тепловых коллекторов
- SRCC OG-300: Минимальные стандарты для солнечных тепловых систем
- Справочник ASHRAE - Приложения HVAC, Глава 35: Использование солнечной энергии
- Стандарт ASHRAE 90.1: Энергетический стандарт для зданий
- Стандарт ASHRAE 12: Расчет расширительных баков
