---
title: "Системы HVAC круизных судов"
aliases: ["Системы HVAC круизных судов"]
description: "Техническое руководство по системам кондиционирования воздуха круизных судов, включая центральные системы охлажденной воды, кондиционирование кают, кондиционирование общественных помещений, вентиляция галерей и управление зонами комфорта пассажиров."
keywords: "HVAC круизных судов, морское кондиционирование воздуха, системы охлажденной воды, климат-контроль кают, вентиляция галерей, зоны комфорта пассажиров, проектирование HVAC судов, морские системы климата"
tags: ["HVAC круизных судов", "морское кондиционирование воздуха", "системы охлажденной воды", "климат-контроль кают", "вентиляция галерей", "зоны комфорта пассажиров", "проектирование HVAC судов", "морские системы климата"]
weight: 1
---

## Центральные системы охлажденной воды

Круизные суда работают на основе централизованных холодильных установок, которые распределяют охлаждение по всему судну через сеть изолированных трубопроводов. Современные круизные суда обычно оснащены 3-6 крупномощными центробежными холодильными машинами, каждая мощностью 5,275-10,550 кВт (1,500-3,000 тонн), сконфигурированными для резервирования и распределения нагрузки.

**Основные критерии проектирования холодильной установки:**

- Конденсаторы с охлаждением морской водой, использующие прямое охлаждение океанской водой
- Температуры конденсации, зависящие от температуры морской воды (7-29°C в зависимости от маршрута)
- Температура подачи охлажденной воды: 5,5-6,7°C
- Температура возврата: 12,2-13,3°C
- Перепад системы ΔT: 5,5-6,7°C
- Конфигурация первичной-вторичной насосной системы для эффективности распределения

Общая холодопроизводительность для крупного круизного судна (3,000-5,000 пассажиров) составляет 28,000-53,000 кВт (8,000-15,000 тонн). Холодильные установки обычно размещаются на самых нижних палубах для использования гравитационных преимуществ при заборе морской воды и для максимизации стабильности судна путем размещения тяжелого оборудования низко в корпусе.

**Распределение нагрузки по типам:**

| Тип помещения | Холодопроизводительность | CFM на человека | Расчетная температура |
|------------|--------------|----------------|-------------------|
| Каюты пассажиров | 35-40% | 25-35 | 22-24°C |
| Общественные помещения | 30-35% | 15-25 | 23-24°C |
| Столовые/галереи | 15-20% | 30-40 | 23-26°C |
| Помещения экипажа | 8-10% | 20-30 | 23-24°C |
| Служебные помещения | 5-8% | Переменная | Зависит от функции |

## Климат-контроль кают

Отдельные каюты пассажиров оснащены либо вентиляторными доводчиками, либо системами добавочного нагрева, подключенными к центральному распределению охлажденной воды. Каждая каюта требует независимого управления температурой для обеспечения различных предпочтений пассажиров во всех географических регионах.

**Технические характеристики HVAC кают:**

- Холодопроизводительность: 1,5-2,3 кВт (5,000-8,000 BTU/ч) на каюту
- Теплопроизводительность: 0,9-1,5 кВт (3,000-5,000 BTU/ч) через электрический добавочный нагрев
- Расход воздуха: 80-120 CFM (135-204 м³/ч) на каюту
- Наружный воздух: 15-25 CFM (25-42 м³/ч) на человека минимум
- Диапазон управления индивидуального термостата: 18-27°C
- Уровень звука: NC 35-40 максимум

Вентиляторные доводчики встроены в переборки кают с изолированными поддонами конденсата, наклоненными к центральным системам сбора. Подающийся воздух подается через направленные диффузоры, позиционированные для предотвращения сквозняков на спящих пассажирах при сохранении адекватной циркуляции воздуха. Возвратный воздух проходит через ванную комнату, обеспечивая постоянный отвод, создающий небольшое отрицательное давление, которое предотвращает миграцию запахов в коридоры.

## Кондиционирование общественных помещений

Общественные помещения представляют наиболее сложные условия нагрузки из-за высокой плотности людей, переменного графика и различных уровней активности. Театры, казино, ночные клубы и атриумы требуют значительной холодопроизводительности с быстрым откликом на изменения в составе людей.

**Требования для помещений с высокой плотностью людей:**

- Театры/аудитории: 200-300 CFM на 1,000 BTU/ч явной нагрузки
- Казино: 25-30 CFM на человека, 400-600 BTU/ч на человека
- Столовые: 30-40 CFM на человека, 300-500 BTU/ч на человека
- Атриумы: Управление стратификацией посредством вентиляторов дестратификации, нагрузка, доминируемая солнечным излучением через остекление

Воздухообрабатывающие установки, обслуживающие общественные помещения, оснащены преобразователями частоты на вентиляторах подачи и возврата для модуляции расхода воздуха на основе уровней CO₂ и датчиков присутствия людей. Эти установки обычно содержат колесные рекуператоры тепла или пластинчатые теплообменники для предварительного кондиционирования наружного воздуха, снижающие нагрузку на охлаждающие воду змеевики.

Требования наружного воздуха следуют принципам стандарта ASHRAE Standard 62.1, адаптированным для морского применения, с минимальными скоростями вентиляции 15 CFM на человека в общих помещениях собраний и до 40 CFM на человека в зонах с высокой плотностью людей, таких как казино, где может быть разрешено курение.

## Вентиляция галерей и предприятий питания

Коммерческие галереи на круизных судах генерируют экстремальные тепловые нагрузки от кухонного оборудования, требующие выделенных вытяжных систем с существенными системами подачи свежего воздуха. Типичная главная галерея, обслуживающая 3,000 пассажиров, может требовать 15,000-25,000 CFM вытяжки с эквивалентной системой подачи свежего воздуха.

**Параметры проектирования вентиляции галереи:**

- Скорость захвата вытяжного кожуха: 100-150 FPM на поверхности кожуха
- Подача свежего воздуха: 80-90% объема вытяжки (поддерживается небольшое отрицательное давление)
- Температура подаваемого воздуха: 18-21°C для избежания теплового дискомфорта для работников
- Жироулавливание: фильтры, соответствующие стандарту UL 1046, с автоматическими системами промывки
- Интеграция противопожарной защиты: автоматические заслонки и блокировки системы пожаротушения

Системы подачи свежего воздуха кондиционируют наружный воздух с использованием охлаждающих воду змеевиков или прямого расширительного охлаждения, подавая кондиционированный воздух через диффузоры низкой скорости, позиционированные в стороне от варочных поверхностей для предотвращения нарушения захвата кожухом. Вытяжные вентиляторы позиционируются для поддержания отрицательного давления по всей галерее, предотвращая миграцию запахов и тепла в соседние столовые зоны.

## Ожидания пассажиров в отношении комфорта

Современные пассажиры круизных судов ожидают стандартов комфорта отельного уровня независимо от внешних условий или местоположения судна. Система HVAC должна поддерживать согласованные условия при переходе судна из арктических в тропические условия в течение одного рейса.

**Спецификации комфортной зоны согласно стандарту ASHRAE Standard 55:**

- Температура: 22-24°C сухого термометра
- Относительная влажность: 40-60%
- Скорость движения воздуха: 30-50 FPM в занятых зонах
- Вертикальный градиент температуры: <2,8°C от уровня стопы к голове
- Асимметрия излучающей температуры: <2,8°C

Управление влажностью представляет уникальные задачи в морской среде с постоянным воздействием влажного морского воздуха. Выделенные системы наружного воздуха с глубоким охлаждением змеевиков (оставляющие воздух с температурой 3,3-5,6°C) обеспечивают осушение перед входом воздуха в первичную систему распределения. Добавочный нагрев применяется через электрические змеевики или горячую воду из систем рекуперации отработанного тепла для достижения целевых температур подаваемого воздуха.

## Методология определения размеров системы

Расчеты нагрузок для HVAC круизных судов следуют модифицированным основам ASHRAE с учетом специфичных для морских условий факторов:

1. **Нагрузки ограждающей конструкции**: Минимальные из-за внутренних кают; внешние каюты рассчитаны при U-значениях 0,45-0,68 Вт/(м²·К) для изолированной стальной конструкции корпуса
2. **Солнечные нагрузки**: Значительные через остекление морского класса (SHGC 0,25-0,35) с учетом внешнего затенения
3. **Внутренние нагрузки**: Плотность пассажиров 1,4-2,3 м² на человека в общественных помещениях, 9,3-13,9 м² на человека в кают
4. **Нагрузки вентиляции**: Дифференциал энтальпии наружного воздуха доминирует во влажных климатах (Δh = 15-25 кДж/кг обычно)
5. **Коэффициенты безопасности**: Завышение на 15-20% для экстремальных условий и будущих модификаций

Общая подключенная холодопроизводительность обычно обеспечивает резервирование N+1, гарантируя полную холодопроизводительность с одной холодильной машиной в режиме обслуживания. Распределительные насосы аналогично сконфигурированы для резервного режима при всех нормальных условиях эксплуатации.

## Морские стандарты и классификация

Системы HVAC круизных судов должны соответствовать международным морским нормативам и требованиям классификационных обществ:

- **SOLAS (Международная конвенция по охране человеческой жизни на море)**: Требования к противопожарной защите, включая управление дымом и аварийную вентиляцию
- **IMO MARPOL Annex VI**: Выбор хладагента и контроль выбросов
- **ABS, DNV-GL, Lloyd's Register**: Стандарты классификационных обществ для механических систем
- **ASHRAE 15**: Требования безопасности холодильного машинного отделения, адаптированные для морского применения
- **ISO 7547**: Кондиционирование воздуха и вентиляция кораблей

Воздуховоды должны соответствовать морским стандартам огнестойкости с противопожарными заслонками на всех проходах через противопожарные переборки. Хладагенты выбираются с низким потенциалом глобального потепления (GWP), при этом нынешние установки отдают предпочтение HFO-хладагентам (R-1234ze, R-513A) перед традиционными HFC-хладагентами.
