---
title: "Вентиляция машинного отделения"
aliases: ["Вентиляция машинного отделения"]
description: "Техническое руководство по проектированию вентиляции машинного отделения судна, включая расчеты потребности в воздухе для горения, требования к отводу тепла, подбор вентиляторов и распределение воздуха в машинных помещениях."
keywords: ["вентиляция машинного отделения судна", "требования к воздуху для горения", "охлаждение машинного помещения", "тепловая нагрузка машинного отделения", "вентиляторы для морской вентиляции", "вентиляция по SOLAS", "охлаждение двигателя судна", "проектирование морской системы HVAC"]
tags: ["вентиляция машинного отделения судна", "требования к воздуху для горения", "охлаждение машинного помещения", "тепловая нагрузка машинного отделения", "вентиляторы для морской вентиляции", "вентиляция по SOLAS", "охлаждение двигателя судна", "проектирование морской системы HVAC"]
weight: 6
---

# Вентиляция машинного отделения морского судна

Системы вентиляции машинных отделений морских судов выполняют две критически важные функции: обеспечение достаточным количеством воздуха для сгорания дизельных двигателей и генераторов, а также отвод значительных тепловых нагрузок, возникающих в ходе работы оборудования. Эти системы работают в экстремальных условиях, характеризующихся высокими температурами, вибрацией и воздействием коррозионно-активной соленой морской атмосферы.

## Требования к воздуху для горения

### Базовый метод расчета

Расход воздуха для горения зависит от мощности двигателя и типа топлива. Для дизельных двигателей требуемый расход воздуха рассчитывается по формуле:

**Q = P × F × S**

Где:
- Q = Требуемый расход воздуха (м³/ч)
- P = Общая мощность двигателя (кВт)
- F = Коэффициент топлива (обычно 0,36–0,42 м³/кВт·ч для дизеля)
- S = Коэффициент запаса (1,25–1,50 для машинных отделений)

Для тяжелого мазута (HFO) используйте F = 0,42 м³/кВт·ч. Для морского дизельного топлива (MDO) используйте F = 0,36 м³/кВт·ч.

### Минимальное количество воздухообменов

Регламенты SOLAS (Международная конвенция по охране человеческой жизни на море) требуют минимальных скоростей вентиляции:

| Тип машинного отделения | Минимальное количество воздухообменов |
|:---|:---|
| Отделение главного двигателя | 30 ACH |
| Отделение вспомогательного оборудования | 20 ACH |
| Отделение аварийного генератора | 30 ACH |
| Котельное отделение | 20 ACH |

Расчет производится по наибольшему значению между расчетом воздуха для горения и требованием по воздухообмену.

### Учет нескольких двигателей

При расчете для нескольких двигателей предполагается их одновременная работа:

**Q_total = Σ(P_i × F_i) × S**

Добавьте 15–20% дополнительной мощности для дизель-генераторов, которые могут запускаться в условиях пиковой нагрузки.

## Требования к отводу тепла

### Источники тепловой нагрузки

Тепловые нагрузки в машинном отделении включают:

1. **Излучение и конвекция от двигателя:** 3–5% от общей мощности двигателя
2. **Излучение от системы выхлопа:** 2–3% от мощности двигателя
3. **Тепло турбокомпрессора:** 1–2% от мощности двигателя
4. **Неэффективность генератора:** 5–7% от номинальной мощности генератора
5. **Трубопроводы и оборудование:** 10–15% от общей тепловой нагрузки машин
6. **Солнечная радиация (верхние палубы):** 150–300 Вт/м² открытой поверхности

### Расчет явной тепловой нагрузки

Требование по отводу явной тепловой нагрузки:

**Q_s = P_eng × 0,05 + P_gen × 0,06 + A_pipe × 50 + Q_solar**

Где:
- Q_s = Тепловая нагрузка явного тепла (кВт)
- P_eng = Общая мощность двигателя (кВт)
- P_gen = Электрическая мощность генератора (кВт)
- A_pipe = Площадь поверхности горячих трубопроводов (м²)
- Q_solar = Тепловая нагрузка от солнечной радиации (кВт)

### Расчет повышения температуры

Требуемый расход воздуха вентиляции для отвода тепла:

**Q_vent = (Q_s × 3600) / (1,2 × 1,005 × ΔT)**

Где:
- Q_vent = Расход воздуха вентиляции (м³/ч)
- Q_s = Общая явная тепловая нагрузка (кВт)
- ΔT = Допустимое повышение температуры (обычно 10–15°C)
- 1,2 = Плотность воздуха (кг/м³)
- 1,005 = Удельная теплоемкость воздуха (кДж/кг·K)

Максимальная температура в машинном отделении обычно ограничивается правилами классификационных обществ на уровне 45–50°C.

## Подбор и sizing вентиляторов

### Потери давления в системе

Расчет общего статического давления:

| Компонент | Типичное падение давления |
|:---|:---|
| Приточные жалюзи (ветрозащитные) | 50–100 Па |
| Впускные фильтры/сетки | 75–150 Па |
| Воздуховоды (на каждые 10 м длины) | 15–25 Па |
| Колена и переходы | 20–40 Па каждое |
| Вытяжные жалюзи | 40–80 Па |
| Запас прочности | 20–30% |

Общее статическое давление для систем вентиляции машинных отделений обычно составляет от 250 до 600 Па.

### Критерии подбора вентиляторов

Морские вентиляторы для вентиляции должны соответствовать следующим требованиям:

1. **Сертификация классификационного общества:** Lloyd's Register, DNV-GL, ABS
2. **Материал исполнения:** Алюминиевая бронза или покрытая сталь для устойчивости к соленой воде
3. **Защита двигателя:** IP56 и выше, взрывозащищенные для зон с газовой опасностью
4. **Виброизоляция:** Упругие опоры, рассчитанные на движение судна
5. **Резервирование:** Конфигурация N+1 для машинных отделений главных двигателей

Осевые вентиляторы используются для применений с низким давлением и высоким расходом (большинство приточных систем). Центробежные вентиляторы применяются там, где требуется более высокое статическое давление (системы с воздуховодами, длинные трассы).

### Расчет мощности вентилятора

**P_fan = (Q × ΔP) / (3600 × η_fan × η_motor)**

Где:
- P_fan = Мощность двигателя вентилятора (кВт)
- Q = Расход воздуха (м³/ч)
- ΔP = Общее статическое давление (Па)
- η_fan = КПД вентилятора (0,60–0,75 для морских осевых вентиляторов)
- η_motor = КПД двигателя (0,85–0,92)

## Проектирование системы распределения воздуха

### Конфигурация приточных отверстий

Приточный воздух должен подаваться:
- С нижней части помещения (ниже центральной линии коленчатого вала главного двигателя)
- Через несколько точек для обеспечения равномерного распределения
- В направлении, исключающем попадание на панели управления и электрооборудование
- Через герметичные жалюзи с интегрированными системами дренажа

Минимальная свободная площадь приточных отверстий: 1,5 × площадь входа вентилятора для предотвращения чрезмерной скорости потока.

### Конфигурация вытяжных отверстий

Вытяжка воздуха:
- С верхней части помещения (вблизи потолка, в зоне с максимальной температурой)
- С расположением, обеспечивающим обдув оборудования воздушным потоком
- С размещением, исключающим замыкание потока (короткое замыкание) между приточным и вытяжным воздухом
- Подбирается с запасом 10–15% по сравнению с приточной системой для поддержания легкого отрицательного давления

### Предельные скорости воздуха

| Расположение | Максимальная скорость |
|:---|:---|
| Приточные жалюзи | 5–6 м/с |
| Магистральные воздуховоды | 10–12 м/с |
| Вытяжные решетки | 6–8 м/с |
| Рабочие зоны | 2,5 м/с |

Более низкие скорости снижают уровень шума и потери давления, но требуют увеличения размеров отверстий.

## Соответствие нормативным требованиям

### Международные стандарты

1. **Глава II-2 СОЛАС:** Требования к вентиляции машинных отделений
2. **Резолюция ИМО A.468(XII):** Вентиляция жилых и машинных помещений
3. **Правила классификационных обществ:** Конкретные требования варьируются в зависимости от общества
4. **ISO 8861:** Судостроение — вентиляция машинных отделений

### Проверка проекта

Требуемая документация:
- Расчеты вентиляционной мощности, подтверждающие соответствие требованиям по подаче воздуха для горения и отводу тепла
- Графики вентиляторов с нанесенными рабочими точками
- Анализ распределения воздуха, демонстрирующий достаточное покрытие
- Сертификаты материалов на коррозионную стойкость
- Прогнозы уровня шума в рабочих зонах

Проект должен учитывать углы крена судна (обычно 15–22,5°) и условия дифферента, влияющие на паттерны воздушного потока и производительность вентиляторов.

## Чрезвычайные ситуации и пожарная безопасность

Системы вентиляции машинных отделений должны обеспечивать:
- Возможность дистанционного отключения извне помещения
- Противопожарные клапаны в местах прохода через переборки (класс A-60)
- Режим аварийной вентиляции для тушения пожара (обычно с пониженным расходом)
- Отдельную систему вентиляции для аварийного генераторного помещения (независимая система)
- Совместимость с системой затопления CO₂ (полная изоляция системы)

Автоматическое отключение при обнаружении пожара предотвращает подачу кислорода к очагу возгорания, при этом обеспечивая вентиляцию аварийного генератора для критических систем судна.
