---
title: "Системы охлаждения грузов судов"
aliases: ["Системы охлаждения грузов судов"]
description: "Техническое руководство по морским системам охлаждения грузов, включая рефрижераторные контейнеры, изолированные грузовые трюмы, стратегии управления температурой и контролируемую атмосферу при транспортировке скоропортящихся товаров"
date: 2025-01-05
draft: false
tags: ["морской HVAC", "охлаждаемые грузы", "рефрижераторные контейнеры", "управление температурой", "транспортировка скоропортящихся товаров", "контролируемая атмосфера", "морское охлаждение"]
categories: ["Специализированные приложения HVAC", "Морские системы"]
seo_keywords: ["системы охлаждения грузов", "рефрижераторные контейнеры", "морское охлаждение", "изолированные грузовые трюмы", "транспортировка скоропортящихся грузов", "контролируемая атмосфера доставки", "управление температурой груза", "морская холодильная цепь"]
weight: 9
---

Морские системы охлаждения грузов поддерживают точную температуру и условия атмосферы для скоропортящихся товаров во время морской перевозки. Эти системы варьируются от автономных рефрижераторных контейнеров до интегрированных холодильных установок судов, обслуживающих несколько грузовых трюмов. Требования проектирования балансируют термодинамическую эффективность с уникальными вызовами морской среды, включая коррозию от соленого воздуха, движение судна и ограниченное доступное электроснабжение.

## Требования к температуре груза

Различные скоропортящиеся товары требуют определенных температурных диапазонов для оптимального сохранения во время доставки.

| Тип груза | Диапазон температуры | Относительная влажность | Специальные требования |
|-----------|---------------------|----------------------|----------------------|
| Замороженные морепродукты | -25°C до -18°C | 85-95% | Способность быстрого охлаждения |
| Замороженное мясо | -18°C до -12°C | 90-95% | Управление циркуляцией воздуха |
| Свежие овощи и фрукты | -1°C до 13°C | 85-95% | Контролируемая атмосфера |
| Молочные продукты | 2°C до 4°C | 80-85% | Минимальное колебание температуры |
| Фармацевтические препараты | 2°C до 8°C | 30-60% | Допуск ±0.5°C, мониторинг |
| Бананы (зеленые) | 13°C до 14°C | 90-95% | Контроль этилена |
| Шоколад | 15°C до 18°C | 50-60% | Избегать конденсации |

Равномерность температуры по всему грузовому пространству обычно должна оставаться в пределах ±0.5°C для чувствительных продуктов и ±1.5°C для стандартных замороженных грузов.

## Системы рефрижераторных контейнеров

Охлаждаемые контейнеры (рефконтейнеры) являются автономными агрегатами с встроенным холодильным оборудованием, питаемым от электроснабжения судна или генераторных установок.

**Компоненты системы:**

1. **Холодильный агрегат**: Обычно цикл компрессии пара со спиральным или возвратно-поступательным компрессором, электрическая мощность 5-15 кВт
2. **Секция испарителя**: Принудительная циркуляция воздуха, пропускная способность 800-1200 м³/ч
3. **Секция конденсатора**: Воздушное охлаждение с осевыми вентиляторами, рассчитана на 50°C окружающую среду
4. **Микропроцессорный контроллер**: Точность уставки ±0.3°C, возможность регистрации данных
5. **Корпус изолированного контейнера**: Полиуретановая пена 80-120 мм, U-значение 0.25-0.35 Вт/м²К

Стандартные 40-футовые рефконтейнеры обеспечивают примерно 60 м³ грузового пространства с холодопроизводительностью 7,000-12,000 Вт при температуре груза -20°C и условиях окружающей среды 38°C.

**Распределение воздуха:**

Надлежащая схема воздушного потока предотвращает теплые зоны и сохраняет качество груза. Системы нижней подачи воздуха подают холодный воздух через решетчатый пол с Т-образным профилем, поток направляется вверх через груз и возвращается вверху. Скорости подачи воздуха варьируются от 0.5 до 1.5 м/с в зависимости от чувствительности груза. Груз должен быть загружен с надлежащими воздушными каналами для обеспечения циркуляции.

## Интегрированные холодильные установки судов

Обычные рефрижераторные грузовые суда используют централизованное холодильное оборудование, обслуживающее несколько изолированных грузовых трюмов через распределенные охлаждающие змеевики.

**Архитектура системы:**

- **Машинное отделение**: Несколько возвратно-поступательных или винтовых компрессоров, общая производительность 200-800 кВт на установку
- **Холодильный агент**: Аммиак (R-717) или R-134a, выбранный за эффективность и безопасность
- **Испарительные змеевики**: Прямое расширение или охлаждение рассолом, установлены в потолках грузовых трюмов
- **Циркуляция рассола** (если используется): Хлорид кальция или пропиленгликоль, вторичный контур к грузовому пространству
- **Изолированные трюмы**: 150-300 мм полиуретана или полистирола, K-значение 0.020-0.025 Вт/мК

Каждый грузовой трюм обычно получает независимое управление температурой с выделенными расширительными клапанами и секциями испарителя. Современные системы используют компрессоры переменной скорости и электронные расширительные клапаны для повышения эффективности и стабильности температуры.

## Системы контролируемой атмосферы

Некоторые скоропортящиеся грузы требуют изменения атмосферного состава в дополнение к управлению температурой для продления срока хранения и предотвращения созревания или порчи.

**Параметры атмосферы:**

- **Снижение кислорода**: 2-5% O₂ (от нормальных 21%) замедляет дыхание и созревание
- **Добавление углекислого газа**: 3-10% CO₂ подавляет микробный рост
- **Обогащение азотом**: Буферный газ для вытеснения кислорода
- **Удаление этилена**: Каталитические или абсорбционные системы для этилена чувствительных овощей и фруктов

Контейнеры и трюмы контролируемой атмосферы (KA) включают герметичную конструкцию, датчики мониторинга атмосферы и генераторы азота или системы впрыска CO₂. Типичные генераторы азота используют технологию адсорбции при качающемся давлении (PSA), производя 95-99% чистоту N₂ при производительности 20-100 м³/ч.

## Расчеты тепловых нагрузок

Точный расчет тепловой нагрузки обеспечивает достаточную холодопроизводительность для поддержания температуры груза.

**Компоненты тепловой нагрузки:**

1. **Передача тепла** ($Q_{trans}$): Поступление тепла через изолированные стены
   - $Q_{trans} = U \times A \times \Delta T$
   - U = коэффициент общей теплопередачи (Вт/м²К)
   - A = площадь поверхности (м²)
   - ΔT = разница температур (К)

2. **Нагрузка от груза** ($Q_{prod}$): Отвод тепла при охлаждении груза
   - $Q_{prod} = m \times c_p \times \Delta T / t$
   - m = масса груза (кг)
   - $c_p$ = удельная теплоемкость (кДж/кгК)
   - t = время охлаждения (с)

3. **Нагрузка от дыхания** ($Q_{resp}$): Тепло, генерируемое свежими овощами и фруктами
   - Обычно 500-2000 Вт на 1000 кг для фруктов и овощей

4. **Нагрузка от воздухообмена** ($Q_{air}$): Тепло от открытия дверей и вентиляции
   - Рассчитывается на основе частоты воздухообмена и разницы энтальпии

5. **Нагрузка оборудования**: Моторы вентиляторов, освещение, нагреватели оттаивания

Общая холодопроизводительность должна превышать пиковую тепловую нагрузку на 15-25% коэффициента безопасности для надлежащей работы в экстремальных условиях.

## Рассмотрения при проектировании системы

**Электроснабжение:**

Рефконтейнеры работают от 440В 3-фазного 60Гц или 380В/440В 3-фазного 50Гц электроснабжения судна. Допуск на колебание напряжения составляет ±10%. Потребление электроэнергии варьируется от 3-15 кВт на контейнер в зависимости от уставки и условий окружающей среды. Электросистема судна должна обеспечивать адекватную генерирующую мощность и распределительную инфраструктуру.

**Стратегия оттаивания:**

Образование инея на испарительном змеевике происходит при низкотемпературной работе. Автоматические циклы оттаивания используют электрические нагреватели сопротивления (2-6 кВт) или горячий газ в обход каждые 6-12 часов. Длительность оттаивания составляет 15-45 минут с прекращением на основе достижения температуры змеевика 10-15°C.

**Мониторинг и сигнализация:**

Современные системы обеспечивают непрерывную регистрацию данных о температуре подаваемого воздуха, температуре возвращаемого воздуха, уставке, циклах оттаивания и условиях сигнализации. Удаленный мониторинг через спутниковую связь обеспечивает надзор береговых станций. Критические сигналы включают отклонения высокой/низкой температуры, отказ компрессора и потерю электроснабжения.

**Адаптация к морской среде:**

Коррозия от соленого воздуха требует улучшенных защитных покрытий на конденсаторах и электрических компонентах. Виброустойчивое крепление предотвращает усталость холодильных линий. Слив конденсата должен функционировать надлежащим образом при килевой и боковой качке судна.

## Нормативные стандарты

Морские системы охлаждения грузов должны соответствовать множеству международных стандартов:

- **IMO (Международная морская организация)**: Рекомендации по перевозке скоропортящихся грузов
- **SOLAS (Безопасность жизни на море)**: Глава II-2 пожарная безопасность в машинных отделениях
- **Классификационные общества**: Правила ABS, DNV, Lloyd's Register для холодильного оборудования
- **ISO 1496-2**: Спецификации и испытания тепловых контейнеров
- **ATP соглашение**: Требования международной перевозки скоропортящихся пищевых продуктов

Сертификация оборудования проверяет характеристики производительности, электробезопасность и целостность системы хладагента для условий морской эксплуатации.

## Оптимизация энергоэффективности

Снижение потребления холодильной энергии снижает операционные затраты и воздействие на окружающую среду.

**Меры по повышению эффективности:**

- Компрессоры переменной скорости, соответствующие требуемой нагрузке
- Высокоэффективные конструкции испарительных и конденсаторных змеевиков
- Оптимизированная толщина изоляции (экономический анализ стоимости материала в сравнении с энергосбережением)
- Тепловое накопление с использованием материалов с фазовым переходом для смещения нагрузки
- Рекуперация тепла от отклоняемого тепла конденсатора для нужд судна
- Надлежащее предварительное охлаждение груза перед загрузкой снижает нагрузку охлаждения

Современные рефконтейнеры достигают значений коэффициента энергетической эффективности (EER) 1.5-2.0 Вт/Вт при стандартных условиях рейтинга, в то время как оптимизированные судовые установки могут превышать 2.5 Вт/Вт с винтовой компрессорной технологией и улучшенными теплообменниками.
