---
title: "Растворы антифриза для систем HVAC"
aliases: ["Растворы антифриза для систем HVAC"]
description: "Техническое исследование растворов антифриза для систем растопления снега и защиты от замерзания. Полное описание свойств гликолей, расчеты депрессии точки замерзания, влияние вязкости и требования к ингибиторам коррозии."
keywords:
  - растворы антифриза
  - пропиленгликоль
  - этиленгликоль
  - депрессия точки замерзания
  - концентрация гликоля
  - влияние вязкости
  - ингибиторы коррозии
  - антифриз ASHRAE
  - защита гидронной системы от замерзания
  - свойства гликолей
  - теплоносители
  - антифриз для растопления снега
weight: 4
---

Растворы антифриза защищают гидронные системы растопления снега и защиты от замерзания от образования льда во время остановки системы и при работе при температурах ниже нуля. Выбор типа антифриза и его надлежащая концентрация прямо влияют на производительность системы, энергию насоса, эффективность теплопередачи и долговечность оборудования.

## Выбор гликоля

Два типа гликолей доминируют в приложениях HVAC, каждый со своими характерными свойствами, определяющими выбор.

### Пропиленгликоль

Пропиленгликоль (ПГ) является стандартным выбором для зданий с людьми и приложений с питьевой водой благодаря его низкой классификации токсичности. FDA признает пропиленгликоль как «Общепризнанный как безопасный» (GRAS) для приложений с контактом пищевых продуктов.

**Основные свойства:**
- Молекулярная формула: C3H8O2
- Удельный вес: 1,036 при 25°C
- Удельная теплоемкость: 2,51 кДж/(кг·°C) при 50% концентрации
- Вязкость: 3,5 сП при 25°C (чистый раствор)
- Требует на 5-10% более высокую концентрацию, чем этиленгликоль для эквивалентной защиты от замерзания

Пропиленгликоль проявляет более высокую вязкость при эквивалентных концентрациях по сравнению с этиленгликолем, что приводит к увеличению энергии насоса. Эта вязкостная потеря становится заметной ниже -7°C.

### Этиленгликоль

Этиленгликоль (ЭГ) обеспечивает превосходную тепловую производительность и более низкую вязкость, но несет проблемы с токсичностью, которые ограничивают его применение.

**Основные свойства:**
- Молекулярная формула: C2H6O2
- Удельный вес: 1,113 при 25°C
- Удельная теплоемкость: 2,39 кДж/(кг·°C) при 50% концентрации
- Вязкость: 1,5 сП при 25°C (чистый раствор)
- Лучший коэффициент теплопередачи, чем пропиленгликоль
- Токсичен - летальная доза составляет приблизительно 50 мл для взрослых

Используйте этиленгликоль только в закрытых системах без возможности перекрестного соединения с питьевой водой. Многие юрисдикции запрещают или строго ограничивают использование этиленгликоля в системах зданий.

## Депрессия точки замерзания

Чистая вода замерзает при 0°C. Добавление гликоля снижает точку замерзания через эффекты коллигативного свойства. Связь между концентрацией и точкой замерзания является нелинейной.

### Расчет концентрации

ASHRAE Handbook - HVAC Systems and Equipment предоставляет данные о точке замерзания для различных концентраций. Проектная концентрация должна учитывать самую низкую ожидаемую температуру окружающей среды плюс коэффициент безопасности.

**Формула проектирования:**
```
Проектная точка замерзания = Минимальная температура окружающей среды - Запас прочности
```

Типичные запасы прочности составляют 5,6-11°C в зависимости от критичности приложения и возможностей мониторинга.

### Ключевые точки концентрации

| Пропиленгликоль | Этиленгликоль | Точка замерзания | Защита от разрыва |
|------------------|-----------------|--------------|------------------|
| 30% по объему | 28% по объему | -14°C | -18°C |
| 40% по объему | 37% по объему | -23°C | -27°C |
| 50% по объему | 46% по объему | -33°C | -43°C |
| 60% по объему | 56% по объему | -48°C | -59°C |

Учтите, что растворы продолжают обеспечивать защиту от разрыва ниже указанной точки замерзания через образование ледяной кашицы, а не расширение твердого льда.

## Влияние вязкости на производительность системы

Вязкость гликоля резко увеличивается при снижении температуры и увеличении концентрации. Это влияет на три критических параметра системы.

### Напор насоса и энергия

Повышенная вязкость увеличивает потери на трение в трубопроводных системах. Связь следует уравнению Дарси-Вейсбаха, где падение давления увеличивается пропорционально вязкости.

Для 50% раствора пропиленгликоля при -7°C:
- Вязкость увеличивается приблизительно до 25 сП (против 3,5 сП при 25°C)
- Энергия насоса увеличивается на 40-60% по сравнению с водой
- Расходы уменьшаются, если кривые насоса не скорректированы

### Коэффициент теплопередачи

Коэффициент пленки уменьшается с увеличением вязкости, снижая эффективность теплообменника. Корреляция Сидера-Тейта показывает, что коэффициент теплопередачи изменяется с (вязкость)^-0,14.

**Практическое влияние:**
- 30% пропиленгликоль снижает коэффициент теплопередачи на 5-8%
- 50% пропиленгликоль снижает коэффициент теплопередачи на 15-20%
- Спроектируйте теплообменники для гликольного сервиса с дополнительной площадью поверхности 15-25%

### Число Рейнольдса и режим потока

Повышенная вязкость уменьшает число Рейнольдса, потенциально сдвигая поток из турбулентного в переходный или ламинарный режим. Это влияет как на прогнозы падения давления, так и на расчеты теплопередачи.

```
Re = ρVD/μ
```

Где турбулентный поток (Re > 4000) обычно существует с водой, растворы гликоля могут работать при Re = 2000-3000, требуя тщательного гидравлического анализа.

## Пакет ингибиторов коррозии

Чистый гликоль слегка коррозионен и окисляется с течением времени, производя кислотные продукты деградации. Пакеты ингибиторов защищают металлы системы и стабилизируют раствор гликоля.

### Типы ингибиторов

Современные пакеты ингибиторов обычно содержат:
- **Азольные соединения**: Защищают медь и латунь (бензотриазол, толилтриазол)
- **Молибдат или нитрит**: Защищают черные металлы и алюминий
- **pH буферы**: Поддерживают pH между 8,5-10,5, чтобы предотвратить кислотную коррозию
- **Противспенивающие агенты**: Снижают проблемы с захватом воздуха

### Истощение ингибиторов

Ингибиторы деградируют несколькими механизмами:
1. **Окисление**: Воздействие воздуха истощает резервы ингибиторов
2. **Термическое разложение**: Высокие температуры (>121°C) ускоряют распад
3. **Разбавление**: Утечки системы и добавление макияжной воды
4. **Осаждение**: Реакция с загрязнениями или несовместимыми материалами

### Требования мониторинга

ASHRAE Standard 147 рекомендует ежегодное тестирование гликоля на:
- **Концентрация**: Проверьте уровень защиты от замерзания (рефрактометр или ареометр)
- **pH**: Должен оставаться 8,0-10,5; значения ниже 7,5 указывают на деградацию
- **Резервная щелочность**: Измеряет оставшуюся емкость ингибитора
- **Содержание металлов**: Повышенная медь или железо указывают на коррозию

Замените гликоль, когда pH упадет ниже 8,0, резервная щелочность упадет до 50% от первоначальной или когда загрязнение превышает допустимые пределы.

## Проверка концентрации

Проверка в полевых условиях гарантирует, что спроектированная защита от замерзания существует в течение всей жизни системы.

**Метод рефрактометра:**
- Наиболее точное полевое измерение
- Температурно-компенсированные установки читают непосредственно в точке замерзания
- Отдельные шкалы требуются для пропиленгликоля против этиленгликоля
- Точность: ±1°C точка замерзания

**Метод ареометра:**
- Измеряет удельный вес
- Требует коррекцию температуры
- Менее точен, чем рефрактометр (±3°C)
- Подходит для приблизительной проверки

## Рекомендации по проектированию

1. **Ограничьте концентрацию максимум 60% по объему.** Более высокие концентрации обеспечивают минимальное преимущество по точке замерзания при существенном увеличении вязкости и снижении теплоемкости.

2. **Выберите пропиленгликоль, если конкретные условия не оправдывают этиленгликоль.** Соответствие нормативным требованиям и соображения безопасности перевешивают преимущество производительности в большинстве приложений.

3. **Спроектируйте насосы и теплообменники для свойств гликоля.** Никогда не предполагайте, что размер на основе воды будет вмещать растворы гликоля.

4. **Укажите ингибированный гликоль, составленный для приложений HVAC.** Автомобильные антифризы содержат силикаты, несовместимые с оборудованием HVAC.

5. **Установите протоколы тестирования и обслуживания гликоля.** Ежегодное тестирование и пятилетние интервалы замены представляют минимально приемлемую практику.

6. **Учтите сниженную удельную теплоемкость в расчетах нагрузки.** Раствор 50% гликоля имеет приблизительно 75-80% теплоемкости воды, требуя увеличения расходов или температурных дифференциалов.

Глава 21 ASHRAE Handbook - HVAC Systems and Equipment предоставляет всеобъемлющие таблицы свойств и руководство по применению растворов антифриза в гидронных системах.
