---
title: "Климатические факторы в проектировании систем подогрева снега"
aliases: ["Климатические факторы в проектировании систем подогрева снега"]
description: "Климатические параметры, влияющие на требования к тепловому потоку, включая температуру окружающего воздуха, скорость ветра, влажность, интенсивность снегопада и географические проектные данные для систем подогрева снега."
keywords: ["климатические факторы", "температура окружающего воздуха", "скорость ветра", "относительная влажность", "интенсивность снегопада", "географические проектные данные", "климатические зоны ASHRAE", "расчет теплового потока"]
tags: ["климатические факторы", "температура окружающего воздуха", "скорость ветра", "относительная влажность", "интенсивность снегопада", "географические проектные данные", "климатические зоны ASHRAE", "расчет теплового потока"]
date: 2026-01-11
weight: 4
---

Климатические условия определяют требования к тепловой производительности систем подогрева снега посредством прямого воздействия на механизмы теплопередачи. Фундаментальный энергетический баланс на поверхности дорожного покрытия зависит от температуры воздуха, скорости ветра, характеристик осадков и содержания атмосферной влаги. ASHRAE предоставляет комплексные географические климатические данные для установления проектных параметров надежного определения размеров системы.

## Фундаментальные климатические параметры

Проектирование системы подогрева снега требует количественной оценки пяти основных метеорологических переменных, которые контролируют скорость теплопередачи на поверхности.

**Проектная температура окружающего воздуха**
Проектная температура воздуха устанавливает базовую линию для расчетов потерь явного тепла. Более низкие температуры увеличивают тепловой градиент между нагреваемой поверхностью дорожного покрытия (обычно поддерживаемой при 0,5-4,4°C во время работы) и окружающим воздухом, прямо увеличивая конвективные и радиационные потери.

ASHRAE рекомендует использовать температуру сухого термометра зимнего проектирования 99,6% для расположения объекта, представляющую условия, превышаемые только в течение 0,4% часов зимы. Этот консервативный подход обеспечивает достаточную мощность во время суровых погодных условий, когда работа системы наиболее критична.

**Проектная скорость ветра**
Скорость ветра определяет коэффициент конвективной теплопередачи на поверхности дорожного покрытия. Более высокие скорости ветра увеличивают турбулентность пограничного слоя, улучшая отвод тепла и пропорционально увеличивая требуемую мощность системы.

Стандартные проектные скорости ветра составляют 4,5-6,7 м/с для большинства мест расположения, хотя открытые участки, такие как крыши, парковочные конструкции или прибрежные территории, могут потребовать учета устойчивых ветров 9-11 м/с. Эффекты скорости ветра доминируют в общем требовании теплового потока во многих климатах.

**Проектная интенсивность снегопада**
Интенсивность осадков непосредственно определяет компонент скрытой теплоты плавления. Скорость накопления снега измеряется в сантиметрах в час водного эквивалента, что учитывает вариации плотности снега.

Географические местоположения демонстрируют характерные закономерности штормов с типичными максимальными интенсивностями в диапазоне 1,3-5,1 см в час для проектных целей.

**Относительная влажность**
Содержание атмосферной влаги влияет на испарительные потери тепла с смоченной поверхности дорожного покрытия. Более высокая влажность снижает градиент парциального давления пара между жидкой пленкой и окружающим воздухом, уменьшая скорости испарения и соответственно снижая испарительный компонент общего теплового потока.

**Солнечная радиация**
Падающая солнечная энергия обеспечивает благоприятный прирост тепла, который частично компенсирует требования системы в дневное время. Однако консервативная практика проектирования обычно пренебрегает солнечным вкладом из-за его прерывистого и непредсказуемого характера во время зимних штормовых условий.

## Механизмы теплопередачи

Климатические параметры влияют на три различных режима теплопередачи на поверхности дорожного покрытия.

**Конвективные потери тепла**
Принудительная конвекция, вызванная ветром, удаляет явное тепло с дорожного покрытия. Конвективный тепловой поток следует формуле:

$q_{conv} = h_c \cdot (T_s - T_a)$

Где:
- $q_{conv}$ = конвективный тепловой поток (кДж/ч·м²)
- $h_c$ = коэффициент конвективной теплопередачи (кДж/ч·м²·°C)
- $T_s$ = температура поверхности (°C)
- $T_a$ = температура окружающего воздуха (°C)

Коэффициент конвекции увеличивается с увеличением скорости ветра в соответствии с эмпирическими корреляциями. Для поверхностей дорожного покрытия, подверженных ветру:

$h_c = 2.2 + 2.5 \cdot V$

Где $V$ = скорость ветра (м/с). При скорости ветра 6,7 м/с коэффициент конвекции достигает приблизительно 19,9 кДж/ч·м²·°C.

**Радиационные потери тепла**
Длинноволновое тепловое излучение между поверхностью дорожного покрытия и небесным куполом удаляет дополнительное явное тепло. Радиационный компонент следует соотношению Стефана-Больцмана, линеаризированному для типичных диапазонов температур:

$q_{rad} = h_r \cdot (T_s - T_{sky})$

Где:
- $q_{rad}$ = радиационный тепловой поток (кДж/ч·м²)
- $h_r$ = коэффициент радиационной теплопередачи, обычно 2,6-3,1 кДж/ч·м²·°C
- $T_{sky}$ = эффективная температура неба (°C)

Облачность во время снегопада снижает депрессию температуры неба, слегка снижая радиационные потери по сравнению с условиями ясного неба.

**Испарительные потери тепла**
Преобразование расплавленного снега в водяной пар удаляет скрытую теплоту испарения. Испарительный поток зависит от разности парциальных давлений пара:

$q_{evap} = h_m \cdot (P_{sat} - P_{amb}) \cdot h_{fg}$

Где:
- $q_{evap}$ = испарительный тепловой поток (кДж/ч·м²)
- $h_m$ = коэффициент массопередачи (функция скорости ветра)
- $P_{sat}$ = парциальное давление насыщенного пара при температуре поверхности
- $P_{amb}$ = парциальное давление пара окружающего воздуха (функция относительной влажности)
- $h_{fg}$ = скрытая теплота испарения, 2 400 кДж/кг

Высокие скорости ветра увеличивают коэффициент массопередачи, тогда как высокая относительная влажность снижает движущую силу разности давлений пара. Эти эффекты частично компенсируют друг друга при типичных штормовых условиях.

## Географические климатические данные

ASHRAE предоставляет комплексные проектные климатические данные, организованные по месторасположению, позволяя определять размеры системы для конкретной площадки.

```mermaid
flowchart TD
    A[Местоположение объекта] --> B[Климатическая зона ASHRAE]
    B --> C[Проектные данные температуры]
    B --> D[Статистика осадков]
    B --> E[Данные скорости ветра]

    C --> F[Температура сухого термометра 99,6% зимы]
    C --> G[Средняя совпадающая температура по влажному термометру]

    D --> H[Проектная интенсивность снегопада]
    D --> I[Статистика продолжительности штормов]

    E --> J[Средняя зимняя скорость ветра]
    E --> K[Проектная скорость ветра]

    F --> L[Расчет теплового потока]
    G --> L
    H --> L
    J --> L

    L --> M[Требования к мощности системы]
```

**Классификация климатических зон**
ASHRAE делит Северную Америку на климатические зоны на основе градусо-дней отопления и закономерностей осадков. Требования систем подогрева снега значительно варьируются в зонах:

| Климатическая зона | Репрезентативный город | Проектная температура 99,6% | Проектный снегопад | Проектная скорость ветра |
|--------------|-------------------|-------------------|-----------------|-------------------|
| 6A - Холодная влажная | Миннеаполис, MN | -26,7°C | 3,8 см/ч | 5,4 м/с |
| 5A - Прохладная влажная | Чикаго, IL | -21,7°C | 2,5 см/ч | 4,9 м/с |
| 5B - Прохладная сухая | Денвер, CO | -18,9°C | 3,0 см/ч | 4,0 м/с |
| 4A - Смешанная влажная | Нью-Йорк, NY | -9,4°C | 2,0 см/ч | 6,7 м/с |
| 7 - Очень холодная | Дулут, MN | -28,9°C | 4,6 см/ч | 5,8 м/с |

**Выбор проектной интенсивности снегопада**
Проектная интенсивность осадков представляет максимальную устойчивую скорость во время значительных штормовых событий. Рекомендации ASHRAE основывают этот параметр на локальных климатологических данных:

- **Районы с легким снегом** (1,3 см/ч): межгорные районы, южный снежный пояс
- **Районы с умеренным снегом** (2,5 см/ч): северный ряд штатов, подножия гор
- **Районы с тяжелым снегом** (3,8 см/ч): снежный пояс Великих озер, Скалистые горы
- **Районы с экстремальным снегом** (5,1 см/ч): Сьерра-Невада, Каскадный хребет

Каждое увеличение проектной интенсивности снегопада на 1,3 см/ч увеличивает компонент теплоты плавления на 410 кДж/ч·м², прямо масштабируя требования мощности системы.

**Рассмотрения скорости ветра**
Локальная топография, ориентация здания и открытость площадки значительно влияют на скорость ветра на поверхности дорожного покрытия. Коэффициенты корректировки учитывают эти вариации:

- **Защищенные участки**: 0,5-0,7 × данные ветра аэропорта
- **Типичные городские площадки**: 0,7-0,9 × данные ветра аэропорта
- **Открытые/открытые площадки**: 1,0-1,2 × данные ветра аэропорта
- **Возвышенные/крышные площадки**: 1,2-1,5 × данные ветра аэропорта

Компонент скорости ветра доминирует в общем тепловом потоке во многих климатах. Надлежащая оценка площадки предотвращает недоопределение размеров в открытых местоположениях или переопределение размеров в защищенных районах.

## Интегрированные климатические эффекты

Полное требование теплового потока объединяет все компоненты, обусловленные климатом:

$q_s = q_m + q_{conv} + q_{rad} + q_{evap}$

Где:
- $q_s$ = общий тепловой поток системы (кДж/ч·м²)
- $q_m$ = теплота плавления для подогрева снега (410 кДж/ч·м² за см/ч)
- $q_{conv}$ = конвективные потери тепла
- $q_{rad}$ = радиационные потери тепла
- $q_{evap}$ = испарительные потери тепла

Подстановка детальных выражений дает полное проектное уравнение ASHRAE:

$q_s = 410 \cdot s + h_c \cdot (T_s - T_a) + h_r \cdot (T_s - T_{sky}) + h_m \cdot (P_{sat} - P_{amb}) \cdot h_{fg}$

Где $s$ = интенсивность снегопада (см/ч).

**Пример расчета: Чикаго, IL**
Проектные условия:
- Температура воздуха: -12,2°C
- Температура поверхности: 1,7°C
- Интенсивность снегопада: 2,5 см/ч
- Скорость ветра: 5,4 м/с
- Относительная влажность: 80%

Компоненты теплового потока:
- Теплота плавления: $q_m = 410 \times 2,5 = 1 025$ кДж/ч·м²
- Конвективные потери: $q_{conv} = (2,2 + 2,5 \times 5,4) \times (1,7 - (-12,2)) = 1 840$ кДж/ч·м²
- Радиационные потери: $q_{rad} = 3,1 \times (1,7 - (-15)) = 52$ кДж/ч·м²
- Испарительные потери: $q_{evap} \approx 71$ кДж/ч·м² (снижены высокой относительной влажностью)

Требуемый общий тепловой поток: $q_s = 1 025 + 1 840 + 52 + 71 = 2 988$ кДж/ч·м²

Этот расчет демонстрирует, что конвективные потери превышают компонент плавления при высоких скоростях ветра, подчеркивая важность точной оценки скорости ветра.

## Сезонные климатические вариации

Хотя расчеты проектирования используют пиковые условия, фактические требования к работе варьируются в течение зимнего сезона в зависимости от реальной погоды.

**Ранний/поздний сезон**
Более мягкие температуры (-3,9 до 0°C) и более низкие интенсивности снегопада (0,8-1,5 см/ч) снижают требования теплового потока на 40-60% по сравнению с проектными условиями. Системы работают эффективно на пониженной мощности в течение этих периодов.

**Пик разгара зимы**
Проектные условия возникают во время самых холодных месяцев с максимальной интенсивностью снегопада. Системы должны обеспечивать полную номинальную мощность для поддержания спецификаций производительности.

**Эффекты продолжительности штормов**
Продолжительные события осадков (6+ часов) позволяют достичь теплового равновесия плиты, в то время как кратковременные снежные порывы могут отступить перед тем, как плита полностью прогреется. Стратегии управления должны учитывать прогнозы продолжительности штормов для оптимизации потребления энергии.

## Рассмотрения изменения климата

Долгосрочные тенденции климата могут повлиять на предположения проектирования систем подогрева снега в течение типичного срока службы оборудования 25-30 лет.

**Тенденции температуры**
Рост зимних температур снижает градусо-дни отопления и потери явного тепла, но не исключает необходимость в системах подогрева снега в традиционных снежных регионах. Проектирование все еще должно учитывать исторические экстремальные события.

**Изменения закономерностей осадков**
Некоторые регионы испытывают меньше, но более интенсивные снежные события, потенциально увеличивая пиковые мгновенные нагрузки при снижении сезонных часов работы. Проектные интенсивности снегопада могут потребовать повышения в затронутых районах.

**Смещения географического диапазона**
Маргинальные снежные регионы могут испытать уменьшенную частоту снега, потенциально влияя на экономическое обоснование постоянно установленных систем по сравнению с альтернативными подходами, такими как нагревательные маты или химическая обработка.

## Справочные стандарты

Климатические проектные данные для систем подогрева снега следуют ASHRAE Handbook—Fundamentals, Chapter 14: Climatic Design Information, обеспечивающей данные по температуре, ветру и осадкам для конкретной станции. Процедуры расчета теплового потока ссылаются на ASHRAE Handbook—HVAC Applications, Chapter 51: Snow Melting and Freeze Protection.
