---
title: "Контроль хлораминов для зрителей"
aliases: ["Контроль хлораминов для зрителей"]
description: "Инженерные стратегии защиты зрителей от воздействия хлораминов в крытых бассейнах через воздушные барьеры, разбавляющую вентиляцию и системы контроля давления."
keywords: ["контроль хлораминов", "защита зрителей", "вентиляция крытого бассейна", "пределы трихлорамина", "воздушные завесы", "разбавляющая вентиляция", "качество воздуха в помещении", "зоны для зрителей бассейна"]
tags: ["контроль хлораминов", "защита зрителей", "вентиляция крытого бассейна", "пределы трихлорамина", "воздушные завесы", "разбавляющая вентиляция", "качество воздуха в помещении", "зоны для зрителей бассейна"]
weight: 2
---

## Обзор

Зрительские зоны в соревновательных крытых бассейнах сталкиваются с уникальными проблемами качества воздуха из-за миграции хлораминов. Трихлорамин (NCl₃), основной загрязнитель воздуха, возникает с палубы бассейна и распространяется через поднимающиеся потоки воздуха. Защита зрителей требует инженерных барьеров и специальной вентиляции для поддержания приемлемого качества воздуха в помещении при минимизации перекрестного загрязнения.

ASHRAE Standard 62.1 устанавливает общие требования вентиляции, а Справочник приложений ASHRAE, глава 6, содержит рекомендации для крытых бассейнов. Критическая задача проектирования — предотвращение попадания воздуха, загрязненного хлораминами с палубы бассейна (повышенная температура, высокая влажность, источник загрязнения) в зоны зрителей через тепловую стратификацию и перепады давления.

## Пределы воздействия хлораминов

Концентрация трихлорамина должна оставаться ниже установленных пороговых значений воздействия:

**Рекомендации по воздействию:**
- **Профессиональный предел**: 0,5 мг/м³ (8-часовая ПДК)
- **Целевой показатель для зрителей**: 0,2 мг/м³ (порог комфорта)
- **Порог обнаружения**: 0,02 мг/м³ (восприятие запаха)

Взаимосвязь между мощностью источника и воздействием на зрителей зависит от эффективности воздухообмена:

$$C_s = \frac{G \cdot (1 - \eta)}{Q_s \cdot E}$$

Где:
- $C_s$ = концентрация в зоне зрителей (мг/м³)
- $G$ = скорость образования хлорамина на поверхности бассейна (мг/ч)
- $\eta$ = эффективность барьера (0–1)
- $Q_s$ = скорость вентиляции в зоне зрителей (м³/ч)
- $E$ = коэффициент эффективности вентиляции (0,5–1,0)

## Стратегии воздушных барьеров

### Физическое разделение

Архитектурные и механические барьеры предотвращают миграцию хлораминов:

1. **Перепад высот**: Размещение зрительских мест на высоте 1,5–3 м над палубой бассейна для использования тепловой стратификации
2. **Остекленные барьеры**: Полнопролетные стеклянные перегородки с герметичными стыками (инфильтрация < 0,1 ACH)
3. **Воздушные завесы**: Вертикальные струйные системы на переходах (скорость выпуска 3–5 м/с)

**Проектирование воздушной завесы:**

$$v_j = v_c \sqrt{\frac{\rho_c}{\rho_j}}$$

Где:
- $v_j$ = скорость выпуска струи (м/с)
- $v_c$ = скорость поперечного потока для блокирования (м/с)
- $\rho_c$ = плотность поперечного потока (кг/м³)
- $\rho_j$ = плотность струйного воздуха (кг/м³)

Для типичных крытых бассейнов с поперечным потоком 0,5 м/с минимальная скорость выпуска составляет 3,5 м/с по всей высоте 2,5 м.

### Соотношение давлений

Поддерживайте положительное давление в зоне зрителей относительно палубы бассейна:

**Целевые перепады:**
- Зрители к палубе бассейна: +2,5–+5 Па
- Зрители к наружному воздуху: +5–+7,5 Па
- Палуба бассейна к служебным помещениям: –2,5 Па

Непрерывно контролируйте давление с помощью систем автоматизации зданий; сигналы тревоги срабатывают при отклонении ±1 Па от установленного значения.

## Разбавляющая вентиляция

{{< mermaid >}}
graph TB
    A[Поверхность бассейна<br/>Источник хлорамина] -->|Тепловой плюм| B[Зона палубы бассейна<br/>30-32°C, 60% ОВ]
    B -->|Интерфейс барьера| C{Воздушный барьер}
    C -->|Утечка η=0,9| D[Зона зрителей<br/>22-24°C, 50% ОВ]
    E[Вытяжка 8-10 ACH] --> B
    F[Приток 6-8 ACH] --> D
    G[Возврат выше бассейна] --> B
    D --> H[Вытяжка на низком уровне]

    style A fill:#ffcccc
    style B fill:#ffe6cc
    style D fill:#ccffcc
    style C fill:#cce5ff
{{< /mermaid >}}

### Требования к вентиляции

**Скорость воздухообмена в зоне зрителей:**

| Условие | Воздухообмены в час | Минимум наружного воздуха |
|---------|---------------------|--------------------------|
| Разделенная (остекленный барьер) | 6–8 ACH | 7,1 м³/(ч·чел) |
| Открытое соединение | 10–12 ACH | 9,4 м³/(ч·чел) |
| Соревновательные события | 8–10 ACH | 9,4 м³/(ч·чел) |

**Требования для палубы бассейна:**
- Минимум: 6 ACH со 100% наружным воздухом
- Типичное: 8–10 ACH для соревновательных объектов
- Высокое использование: 12–15 ACH для интенсивной подготовки

### Расчет разбавляющей вентиляции

Требуемая вентиляция для достижения целевой концентрации:

$$Q = \frac{G \cdot (1 - \eta)}{C_s \cdot E \cdot 3600}$$

**Пример расчета:**
- Образование хлорамина в бассейне: $G = 500$ мг/ч
- Эффективность барьера: $\eta = 0,90$
- Целевая концентрация для зрителей: $C_s = 0,2$ мг/м³
- Эффективность вентиляции: $E = 0,8$

$$Q = \frac{500 \cdot (1 - 0,90)}{0,2 \cdot 0,8 \cdot 3600} = 0,087 \text{ м}^3\text{/с} = 147 \text{ CFM}$$

Для зрительской зоны на 500 мест (объем 5000 м³) это дает 6,3 ACH — подтверждая рекомендацию по проектированию 6–8 ACH.

## Сравнение методов контроля

| Метод | Эффективность | Капитальные затраты | Эксплуатационные затраты | Техническое обслуживание | Применение |
|-------|---------------|---------------------|--------------------------|-------------------------|-----------|
| **Полный остекленный барьер** | 90–95% | Высокие | Низкие | Низкое | Новое строительство |
| **Воздушная завеса** | 70–85% | Средние | Средние | Среднее | Переоборудование, переходы |
| **Контроль давления** | 60–75% | Средние | Средние | Низкое | Открытые планы |
| **Высокое разбавление (12+ ACH)** | 80–90% | Низкие | Очень высокие | Низкое | Объекты с ограниченным бюджетом |
| **Комбинированный барьер + разбавление** | 95–98% | Высокие | Средние | Среднее | Соревновательные площадки |

## Интеграция проектирования системы

### Распределение приточного воздуха

**Зона зрителей:**
- Потолочные диффузоры с горизонтальным выбросом
- Температура приточного воздуха на 13–16°C ниже температуры помещения
- Максимальная концевая скорость 0,25 м/с в занятой зоне
- Размещение возвратных каналов на низком уровне для перехвата любого проникшего загрязнения

**Интерфейс палубы бассейна:**
- Вытяжка на уровне поверхности бассейна (возвратные решетки 0,3–0,6 м над палубой)
- Боковой подвод высокого уровня, направленный на поверхность воды
- Избегайте короткого замыкания между приточным и возвратным воздухом

### Дополнительная очистка воздуха

Хотя контроль источника и разбавление являются основными стратегиями, дополнительная очистка воздуха обеспечивает дополнительную защиту:

**Активированный уголь:**
- Эффективность удаления хлорамина: 40–60%
- Толщина слоя: 50–100 мм
- Лицевая скорость: максимум 2,5 м/с
- Замена: ежегодно или при достижении 50% пробоя

**УФ-С фотолиз:**
- Эффективная длина волны: 254 нм
- Требуемая доза: 1000–2000 мкВ·с/см²
- Размещение: внутри воздуховода или верхний уровень помещения
- Техническое обслуживание: замена лампы каждые 12–18 месяцев

## Мониторинг и проверка

**Непрерывный мониторинг:**
1. Перепад давления (палуба бассейна к зоне зрителей)
2. Тепловая стратификация (палуба в сравнении с зрителями)
3. Относительная влажность (обе зоны)
4. Концентрация CO₂ (показатель занятости)

**Периодическое тестирование:**
- Концентрация трихлорамина (ежеквартально)
- Проверка кратности воздухообмена (дымовые пробы, газ-индикатор)
- Профиль скорости воздушной завесы (ежегодно)
- Скорость утечки барьера (ежегодно)

Поддерживайте трихлорамин ниже 0,3 мг/м³ в зоне зрителей во время событий. Концентрации, превышающие 0,4 мг/м³, требуют немедленного расследования и корректирующих мер.

## Интеграция контроля источника

Эффективная защита зрителей начинается с минимизации образования хлорамина:

1. **Химия воды**: Поддерживайте свободный хлор 2–4 мг/л, связанный хлор < 0,2 мг/л
2. **Управление нагрузкой купающихся**: Обеспечьте предварительное омывание
3. **Дополнительная обработка УФ или озоном**: Снизьте потребление хлора
4. **Непрерывная циркуляция**: Минимальное время оборота 6–8 часов

Когда концентрация хлорамина на палубе бассейна остается ниже 0,5 мг/м³, достижение целевых показателей для зрителей становится возможным при помощи стандартных стратегий барьера и вентиляции.

## Ссылки

- ASHRAE Standard 62.1: Вентиляция для приемлемого качества воздуха в помещении
- Справочник приложений ASHRAE, глава 6: Крытые бассейны
- Руководства ВОЗ по безопасной среде для отдыхающих в воде, том 2: Плавательные бассейны и аналогичная среда
- Типовой кодекс здоровья водных объектов CDC (MAHC)
