---
title: "Убежища и безопасные зоны HVAC"
aliases: ["Убежища и безопасные зоны HVAC"]
description: "Проектирование систем HVAC для убежищ в высоких зданиях, зон эвакуации, безопасных зон и лобби противопожарных лифтов. Требования к повышению давления, контролю дыма, аварийному питанию и соответствию IBC для защищенных помещений в высотных зданиях."
weight: 8
---

Убежища и безопасные зоны в высотных зданиях обеспечивают защищенные пространства, где находящиеся в них люди, которые не могут немедленно эвакуироваться, могут ожидать помощи или эвакуации с помощью пожарных во время пожара. Эти помещения требуют специализированные системы HVAC, поддерживающие приемлемые условия путем исключения дыма, адекватной вентиляции и контроля окружающей среды. Проектирование механических систем убежищ представляет собой критическую инфраструктуру безопасности жизни, подлежащую строгим требованиям кодексов и жестким критериям производительности.

## Классификация убежищ и требования

Строительные коды различают несколько типов защищенных пространств в высотных зданиях, каждое с определенными требованиями HVAC:

**Зоны эвакуации** (IBC Раздел 1009.6): Доступные пространства, где находящиеся в них люди, которые не могут использовать лестницы, могут ожидать помощи. Требуется в многоэтажных зданиях без полной защиты системой пожаротушения. Каждая зона эвакуации должна вмещать места для инвалидных колясок в зависимости от числа людей и быть связана с доступным путем эвакуации. Требования HVAC включают защиту от инфильтрации дыма путем повышения давления или других одобренных методов контроля дыма.

**Убежища** (IBC Раздел 412, Высотные здания): Защищенные площади этажей, предназначенные для размещения людей во время поэтапной эвакуации. Высотные здания могут включать убежища на интервалах в пути вертикальной эвакуации, сокращая время эвакуации и предоставляя места отдыха для людей с ограниченной мобильностью. Системы механической вентиляции и контроля дыма поддерживают безопасные условия при длительном пребывании.

**Лобби противопожарных лифтов** (IBC Раздел 3007): Лобби с двухчасовым огнестойким рейтингом, обслуживающие противопожарные лифты в зданиях, превышающих 37 м в высоту. Эти лобби обеспечивают площадки подготовки пожарных и защищенный доступ лифта на верхние этажи. Системы защиты от дыма предотвращают инфильтрацию дыма во время операций пожарных.

**Защищенные сиденья** (IBC Раздел 1029): Сиденья на стадионах и в аренах, где находящиеся в них люди ожидают эвакуации. Механический контроль дыма поддерживает видимость и приемлемые условия при эвакуации из больших зон собраний.

Все типы убежищ имеют фундаментальные требования к проектированию HVAC: исключение дыма, поддержание пригодной для дыхания атмосферы, снабжение аварийным электропитанием и надежная работа при пожарных условиях.

## Подходы к проектированию систем контроля дыма

Убежища используют повышение давления как основную стратегию контроля дыма. Положительный перепад давления по отношению к смежным помещениям предотвращает инфильтрацию дыма через дверные проемы, щели в конструкции и проходы. Альтернативные подходы включают естественную вентиляцию (ограниченная применимость) и выделенную вентиляцию для дыма (менее распространена для убежищ).

**Положительный перепад давления**: Убежище поддерживается при минимальном перепаде 12,5 Па (0,05 дюйма водяного столба) положительного давления по отношению к смежным помещениям согласно IBC и NFPA 92. Этот перепад превышает силы, вызывающие движение дыма через типичные пути утечки. Расчетное давление обычно находится в диапазоне 0,25–0,75 кПа (0,10–0,30 дюйма w.c.), обеспечивая запас для неопределенности в площади утечки, воздействия ветра и вариации производительности системы.

Давление должно поддерживаться при двух отличных условиях:
1. Все двери закрыты (базовое повышение давления)
2. Любая одна дверь открыта в смежное помещение (компенсационный воздух при открытой двери)

Состояние открытой двери требует существенно большего воздушного потока, часто в 10–20 раз больше требуемого при закрытой двери. Выбор размера вентилятора подачи, стратегия управления и проектирование разгрузчика давления должны обеспечивать этот диапазон.

**Расчет воздушного потока подачи**: NFPA 92 предоставляет методологию расчета для определения воздушного потока подачи на основе площади утечки и требований к давлению. Площадь утечки определяется из класса герметичности конструкции (типичный диапазон: 0,15–0,50 м³/(ч·м²) при 0,75 кПа), площадью просвета двери и проходами в конструкции.

Для состояния закрытой двери:
Q = AL√(2ΔP/ρ)

Для состояния открытой двери:
Q = 2610 × Aᵈ × W × √ΔP

Где проектирование должно удовлетворять обе условия одновременно через переменную подачу объема или разгрузку давления.

**Стратегии управления**: Системы управления повышением давления в убежище должны реагировать на изменяющиеся условия при поддержании требуемого перепада давления. Подходы к управлению включают:

- Частотный привод (VFD), модулирующий воздушный поток вентилятора подачи на основе обратной связи по давлению
- Ступенчатые барометрические разгрузчики, открывающиеся при предустановленных пороговых давлениях
- Несколько вентиляторов с фиксированной скоростью, ступенчато включаемых на основе измерения давления
- Комбинированные системы VFD и разгрузчика давления, обеспечивающие основное управление и резервную разгрузку

Датчики давления, измеряющие перепад давления между убежищем и смежным коридором, обеспечивают обратную связь для управления в замкнутом контуре. Точность датчика (±0,25 кПа или лучше) и быстрое время отклика (<5 секунд) обеспечивают стабильное управление.

## Требования к вентиляции и качеству воздуха

Помимо исключения дыма, убежища требуют адекватной вентиляции, поддерживающей уровни кислорода и ограничивающей накопление диоксида углерода при пребывании людей. Плотность находящихся в убежище может превышать обычные площади здания, поскольку эвакуируемые люди собираются в ожидании помощи.

Расчет скорости вентиляции на основе количества людей:
- Минимальный наружный воздух: 8–10 м³/(ч·чел.)
- Плотность людей: согласно коэффициентам нагрузки на собрания IBC или выше
- Объем компенсационного воздуха для повышения давления часто превышает требование вентиляции
- 100% подача наружного воздуха исключает рециркуляцию возможного загрязнения

Для убежища, вмещающего 50 человек:
Q_вентиляция = 50 чел. × 10 м³/(ч·чел.) = 500 м³/ч минимум

Требование компенсационного воздуха для повышения давления обычно превышает требование вентиляции, делая расчет выделенной вентиляции вторичным по отношению к анализу контроля дыма. Однако последовательности управления должны проверять минимальную вентиляцию при нормальной работе.

## Источник и качество подаваемого воздуха

Подаваемый воздух для убежищ должен поступать из местоположения, маловероятного загрязнения дымом во время пожара в здании. Стратегии приема включают:

**Выделенный воздухозаборник на крыше**: Наиболее надежный подход для высотных зданий. Крышное расположение остается выше выброса воздуха на этаже пожара в типичных сценариях. Минимум 6 м отделения от потенциальных источников загрязнения (вытяжные вентиляторы, разгрузочные отверстия, выброс градирни).

**Обнаружение дыма в воздуховоде подачи**: Датчики дыма в воздуховоде обеспечивают дополнительную защиту от загрязненного подаваемого воздуха. Обнаружение запускает сигнал тревоги, отключение системы или переключение на альтернативный источник воздуха в зависимости от философии проектирования. Расположение датчика: ниже по потоку от воздухозаборника, выше по потоку от вентилятора подачи.

**Фильтрация**: Фильтрация подаваемого воздуха защищает находящихся в убежище от загрязнения частицами. Рекомендуется минимальная фильтрация частиц MERV 13. Фильтрация с активированным углем (газовая фильтрация) обеспечивает дополнительную защиту от токсичных газов пожара в подаваемом воздухе, но требует существенного установочного пространства и постоянного обслуживания.

## Требования к аварийному электропитанию

IBC предписывает подключение систем HVAC убежищ к аварийному электропитанию, обеспечивая работу после отказа обычного питания. Спецификации аварийного питания:

- Автоматическое переключение на источник аварийного питания
- Время переключения: максимум 60 секунд (10 секунд типично для нагрузок, критичных для жизни)
- Минимальное время работы: 2 часа (4 часа для медицинских объектов)
- Источник аварийного питания: резервный генератор или батарейная система
- Соединение электросети согласно NFPA 70 (NEC) Статья 700 (Системы экстренного питания)

Расчет нагрузки на аварийное питание должен включать:
- Полный ток вентилятора подачи
- Оборудование системы управления и мониторинга
- Датчики мониторинга давления и сигнализация
- Аварийное освещение в убежище
- Питание системы связи

Аварийное питание на основе генератора требует подачи топлива, автоматической системы запуска и переключателя передачи нагрузки. Системы батарей/UPS обеспечивают мгновенное резервное копирование, но ограниченное время работы может потребовать более крупных батарейных блоков для достижения требуемой продолжительности по коду.

## Интеграция системы и управление

Системы HVAC убежищ интегрируются с системами пожарной сигнализации, контроля дыма и аварийной связи здания. Точки интеграции включают:

**Система пожарной сигнализации**: Активация пожарной сигнализации запускает систему повышения давления в убежище. Обнаружение пожара конкретного этажа или зоны может активировать только пораженные убежища или активировать все убежища здания в зависимости от стратегии эвакуации.

**Система управления зданием (BAS)**: Мониторинг HVAC убежища интегрируется с BAS для указания статуса, отслеживания тенденций и оповещений об обслуживании при нормальной работе. Работа при чрезвычайных ситуациях обычно обходит управление BAS, работая через выделенные проводные элементы управления.

**Пожарный командный центр**: Положения ручного управления в пожарном командном центре позволяют пожарным отделениям переопределять автоматические последовательности. Указание статуса отображает работу системы, перепад давления и условия тревоги.

**Повышение давления в лестничной клетке**: Убежища, примыкающие к лестничным клеткам с повышенным давлением, требуют анализа соотношения давления, предотвращающего обратный поток или дисбалансное давление. Подход проектирования поддерживает совместимые градиенты давления: давление в лестничной клетке > давление в убежище > давление на этаже здания.

## Тестирование, ввод в эксплуатацию и обслуживание

Системы HVAC убежищ требуют комплексного приемочного тестирования, демонстрирующего соответствие замыслу проектирования и требованиям кодекса. Протокол тестирования согласно NFPA 92 включает:

**Тестирование перепада давления**:
- Измерение давления при всех закрытых дверях (проверка ≥12,5 Па)
- Открытие каждой двери отдельно, измерение поддерживаемого давления (проверка ≥12,5 Па)
- Документирование давления при расчетных условиях

**Проверка воздушного потока**:
- Измерение воздушного потока подачи на выходе вентилятора
- Сравнение с расчетными значениями
- Проверка адекватного объема для состояний как закрытой, так и открытой двери

**Тестирование системы управления**:
- Имитация вариаций давления, проверка отклика управления
- Тестирование передачи аварийного питания и работы системы на аварийном питании
- Проверка объявления тревоги и указания статуса
- Тестирование элементов ручного переопределения в пожарном командном центре

**Тестирование интеграции**:
- Проверка активации системы пожарной сигнализации, запускающей запуск повышения давления в убежище
- Тестирование блокировок обнаружения дыма
- Подтверждение надлежащей последовательности со системами контроля дыма здания

Требования к постоянному обслуживанию включают ежеквартальное тестирование давления, ежегодное тестирование передачи аварийного питания и замену фильтра согласно рекомендациям производителя. Документирование тестирования и обслуживания обеспечивает доказательство соответствия коду и готовности системы.

## Рассмотрения при проектировании и лучшие практики

Успешное проектирование HVAC убежища требует рассмотрения факторов помимо минимального соответствия коду:

- Акустическое проектирование: высокий воздушный поток подачи генерирует шум; могут потребоваться глушители
- Силы открытия дверей: чрезмерное давление (>0,88 кПа) создает проблемы доступности
- Несколько убежищ: выделенные системы в сравнении с общей инфраструктурой
- Совместимость с поэтапной эвакуацией: активация постановки с последовательностью эвакуации
- Операции пожарных: система поддерживает доступ пожарных, не только убежище находящихся в убежище
- Эффект стека высотного здания: распределение давления высотного здания взаимодействует с повышением давления в убежище
- Воздействие ветра: вариации давления снаружи влияют на достижимую разницу в давлении внутри

Расположения убежищ в пределах плана этажа здания влияют на эффективность системы HVAC. Расположения, примыкающие к ядру здания (рядом с лестничными клетками и лифтами), минимизируют воздействие на внешний перепад давления от ветра. Расположения с минимальным внешним воздействием снижают сложность конструкции для достижения требуемой герметичности.
