---
title: "Лифт пожарного доступа HVAC"
aliases: ["Лифт пожарного доступа HVAC"]
description: "Контроль окружающей среды и создание избыточного давления в вестибюлях лифтов пожарного доступа, включая требования к размерам вестибюля, защиту от дыма, аварийные системы HVAC и соответствие разделу 3007 IBC."
weight: 1
---

Лифты пожарного доступа обеспечивают персоналу пожарной службы защищённую вертикальную транспортировку для доступа на горящие этажи в зданиях, где доступ по лестничным клеткам невозможен из-за высоты здания, требований к времени прибытия или усталости пожарных. Раздел 3007 IBC требует установку этих лифтов в зданиях, превышающих установленные высоты, при этом вестибюль лифта должен иметь систему защиты от дыма и контроля окружающей среды. Проектирование систем HVAC для вестибюлей лифтов пожарного доступа представляет специализированное применение, сочетающее обеспечение безопасности жизни и функциональность.

## Нормативно-правовая база и требования

Раздел 3007 IBC устанавливает требования к лифтам пожарного доступа для зданий с занятыми этажами выше 36,6 м от самого низкого уровня доступа пожарной службы. Лифт служит для транспортировки пожарных в промежуточные зоны рядом с горящим этажом, перевозки оборудования и возможной эвакуации людей под руководством пожарной службы.

Вестибюль лифта пожарного доступа функционирует как защищённое переходное пространство между лифтом и зоной пожара. Этот вестибюль требует:

- конструкцию с огнестойкостью два часа;
- минимальную площадь 14 м²;
- минимальный размер 2,4 м в каждом направлении;
- систему защиты от дыма, предотвращающую инфильтрацию дыма;
- систему экстренной связи;
- подключение стояка с пожарным рукавом внутри или рядом с вестибюлем;
- карточки с информацией о здании и руководство по аварийным операциям.

Защита вестибюля от дыма может осуществляться с помощью механического создания избыточного давления, естественной вентиляции или комбинированных систем. Механическое создание избыточного давления представляет наиболее надёжный подход для высоких зданий, где эффективность естественной вентиляции снижается.

## Проектирование системы создания избыточного давления в вестибюле

Создание избыточного давления в вестибюле лифта пожарного доступа предотвращает инфильтрацию дыма во время операций пожарной службы, обеспечивая вход и выход пожарных через среду без дыма. В отличие от создания избыточного давления в зонах убежища, служащих для длительного ожидания жильцов, создание избыточного давления в вестибюле лифта учитывает частые открытия дверей при перемещении пожарных между лифтом и этажами здания.

Требования к давлению:
- минимальное избыточное давление: 12,5 Па согласно IBC 3007.7.1;
- типовое расчётное давление: 25–62,5 Па при закрытых дверях;
- поддержание давления при открытии любой одной двери в соседнее пространство;
- мониторинг давления и сигнализация при потере требуемого перепада давления.

Подача воздуха значительно превышает типовые требования для зон убежища из-за больших открытий (дверь лифта плюс дверь выхода) и частых циклов открытия дверей. Вход пожарных с оборудованием и развёрнутые рукава подпирают двери в открытом положении на длительное время, требуя непрерывной высокопроизводительной подачи воздуха.

**Подход к расчёту воздушного потока**:

Закрытое состояние: Q₁ = 71–118 л/с типично для вестибюля площадью 14 м² (0,34–0,68 л/с·м²)

Открытое состояние двери: Q₂ = 1417–2360 л/с на открытие двери в зависимости от площади двери и целевого давления

Для вестибюля со стандартной дверью выхода размером 0,9 м и дверью лифта 1,3 м:
Q₂ = 1,66 × Aᵈ × √ΔP
Q₂ = 1,66 × (0,9 м × 2,1 м) × √1500
Q₂ ≈ 9930 л/с при обеих открытых дверях одновременно

Такое высокое требование к расходу делает необходимым использование отдельного вентилятора подачи вместо полагания на мощность системы HVAC здания. Управление вентилятором переменной скоростью или с помощью преобразователя частоты регулирует расход в зависимости от измеренного давления, снижая чрезмерный шум и скорость воздуха при закрытых дверях.

## Источник и распределение подаваемого воздуха

Воздухозабор должен производиться с места, маловероятного загрязнения дымом во время пожара. Проектные соображения:

**Воздухозабор на крыше**: предпочтительное расположение для высоких зданий. Воздухозабор на крыше остаётся выше выброса дыма горящего этажа в большинстве сценариев. Минимальное расстояние 6 м от выходов воздуха здания, выброса градирни охлаждения и других источников загрязнения. Обнаружение дыма в воздуховоде подачи обеспечивает дополнительную защиту.

**Воздухозабор из наружной стены**: приемлемо для вестибюлей рядом с периметром здания. Требует тщательного анализа путей миграции дыма вдоль наружных стен, особенно при ветровых условиях пожара. Расположение воздухозабора минимум 3 м выше самого верхнего соседнего окна или отверстия на той же стене.

**Забор из лестничной клетки**: некоторые проекты объединяют создание избыточного давления в вестибюле лифта с системой создания избыточного давления в соседней лестничной клетке. Система лестничной клетки подаёт воздух в вестибюль лифта через путь сброса давления. Этот подход обеспечивает совместимые соотношения давлений, но требует мощности вентилятора лестничной клетки для обслуживания обоих пространств при открытых дверях вестибюля лифта.

Стратегия распределения подаваемого воздуха влияет на однородность давления в вестибюле и усилия на открытие дверей:

- потолочные диффузоры: 2–4 диффузора с равномерным охватом;
- низкоскоростной выброс: скорость на выходе диффузора <2,5 м/с;
- подача воздуха направлена к открытиям дверей для помощи в исключении дыма;
- избегать высокоскоростных струй, создающих дискомфортные условия для пожарных.

## Сброс давления и управление

Поддержание целевого перепада давления требует сброса давления при закрытии дверей после высокого расхода, компенсирующего открытие дверей. Методы сброса включают:

**Барометрические клапаны сброса**: саморегулирующиеся клапаны, открывающиеся при заранее установленном пороге давления. Несколько клапанов с разными давлениями открытия обеспечивают ступенчатый сброс. Клапаны сбрасывают воздух в безопасное место, обычно наружную стену или напорную лестничную клетку. Пассивная работа обеспечивает функционирование без управляющей мощности.

**Моторизованные клапаны сброса**: исполнительный механизм клапана модулирует положение на основе обратной связи датчика давления. Обеспечивает точное управление, но требует непрерывной подачи мощности на исполнительный механизм и систему управления. Отказоустойчивое позиционирование (пружинный возврат в закрытое положение) предотвращает обратный поток при отключении питания.

**Вентилятор подачи переменной скорости**: модуляция скорости вентилятора снижает подачу воздуха при превышении давлением установленного значения. Наиболее точный метод управления, поддерживающий стабильное давление при различных положениях дверей. Преобразователь частоты должен подключаться к аварийной мощности для непрерывной работы.

Комбинированные системы, использующие преобразователь частоты для первичного управления с барометрическими клапанами сброса в качестве резерва, обеспечивают оптимальные производительность и надёжность. Барометрические клапаны предотвращают чрезмерное повышение давления в случае отказа преобразователя частоты, а преобразователь частоты минимизирует циклирование клапана сброса и связанный шум.

## Аварийная мощность и интеграция управления

Системы создания избыточного давления в вестибюле лифта пожарного доступа подключаются к аварийной мощности согласно разделу 3007.7.1 IBC. Переход на аварийную мощность должен происходить автоматически в течение 60 секунд после отказа нормальной мощности (более быстрый переход предпочтителен). Аварийная мощность на основе генератора обычно достигает перехода в течение 10 секунд для нагрузок обеспечения безопасности жизни.

Требования к электрической системе:
- подключение аварийной мощности согласно статье 700 NEC;
- автоматический переключатель источников питания (ATS) с указателем положения;
- ручное управление в центре управления пожаром;
- управление пуском/остановом вентилятора, доступное пожарной службе;
- мониторинг давления и сигнализация на индикаторе пожарной сигнализации;
- индикация статуса для работы вентилятора, режима аварийной мощности, перепада давления.

Расположение панели управления уравновешивает доступность пожарной службы с защитой от потенциального повреждения. Во многих установках основная панель управления размещена в механическом помещении с удалённой индикацией и возможностью ручного переключения в центре управления пожаром.

## Координация системы HVAC

Машинное отделение лифта пожарного доступа, вмещающее оборудование лифта, требует контроля окружающей среды для работы оборудования. Отдельная система HVAC обслуживает машинное отделение независимо от создания избыточного давления в вестибюле. Система HVAC машинного отделения обеспечивает:

- контроль температуры: 13–35°C (диапазон работы оборудования лифта);
- вентиляцию: минимум согласно IMC для удаления тепла от оборудования;
- закрытие противопожарных и дымовых клапанов при обнаружении;
- подключение аварийной мощности для непрерывной работы лифта.

Вестибюль лифта и машинное отделение обычно занимают соседние пространства, но требуют независимых систем HVAC с отдельными зонами обнаружения дыма. Предотвращение перекрёстного загрязнения гарантирует, что дым в машинном отделении не проникает в вестибюль через общие воздуховоды.

## Альтернатива: Системы естественной вентиляции

Раздел 3007.7.2 IBC допускает естественную вентиляцию как альтернативу механическому созданию избыточного давления в вестибюлях лифтов пожарного доступа. Естественная вентиляция требует:

- открытия в наружу: минимум 2,5% площади пола вестибюля;
- распределение открытий: на минимум двух противоположных сторонах вестибюля;
- механизм автоматического открытия при активации пожарной сигнализации;
- ручное открытие для пожарной службы;
- защита от непогоды, предотвращающая проникновение воды.

Естественная вентиляция доказала менее надёжную работу по сравнению с механическим созданием избыточного давления, особенно в высоких зданиях, где ветровые паттерны создают непредсказуемые распределения давления. Открытия со стороны, обращённой к ветру, могут создавать избыточное давление в вестибюле, в то время как открытия со стороны, защищённой от ветра, создают отрицательное давление, втягивая дым внутрь. Механическое создание избыточного давления обеспечивает превосходное исключение дыма и управляемые перепады давления.

## Требования к испытаниям и пуско-наладке

Код безопасности ASME A17.1 для лифтов и эскалаторов устанавливает требования к испытаниям для лифтов пожарного доступа, включая проверку создания избыточного давления в вестибюле. Протокол приёмочного испытания включает:

1. измерение перепада давления при закрытых всех дверях (минимум 12,5 Па);
2. измерение давления при открытой двери лифта в вестибюль (минимум 12,5 Па);
3. измерение давления при открытой двери выхода в здание (минимум 12,5 Па);
4. измерение подачи воздуха на выходе вентилятора (сравнение с расчётом);
5. испытание переключения на аварийную мощность с проверкой давления на аварийной мощности;
6. функциональное испытание системы управления, включая интеграцию с пожарной сигнализацией;
7. испытание системы обнаружения дыма с автоматической активацией вентилятора;
8. функциональность панели ручного переключения пожарной службы;
9. документирование результатов испытаний и производительности системы.

Ежегодное испытание согласно разделу 3007.9 IBC включает испытание аварийной работы, испытание системы связи и проверку давления. Комплексное испытание через пять лет включает все процедуры приёмочного испытания. Сохранение документации обеспечивает доказательства постоянного соответствия коду и готовности системы к аварийному использованию.
