---
title: "Требования к нагнетанию давления в убежищах"
aliases: ["Требования к нагнетанию давления в убежищах"]
description: "Проектирование системы нагнетания давления HVAC для убежищ в высотных зданиях, включая поддержание положительного давления, подачу подпиточного воздуха, мониторинг давления и требования к аварийному электроснабжению в соответствии с IBC и NFPA 92."
weight: 2
---

Убежища и зоны убежищ в высотных зданиях требуют выделенных механических систем нагнетания давления для поддержания пригодных для дыхания условий во время пожарных аварийных ситуаций. Эти системы предотвращают проникновение дыма, создавая положительные перепады давления относительно смежных пространств, обеспечивая, чтобы люди, ожидающие эвакуации или спасения, оставались в атмосфере, пригодной для дыхания. Требования к нагнетанию давления вытекают из положений Международного строительного кодекса и стандартов контроля дыма NFPA 92.

## Требуемое нормами положительное давление

В разделе 1009.6 IBC и NFPA 92 установлены минимальные перепады давления для убежищ. Фундаментальное требование предписывает положительное давление не менее 12,5 Па относительно смежных пространств в двух условиях:

1. Все сообщающиеся двери закрыты
2. Любая одна дверь открыта в смежное пространство

Двойное требование гарантирует исключение дыма при нормальной эксплуатации убежища (двери закрыты) и при входе/выходе, когда двери открываются на мгновение. Поддержание давления с открытыми дверями требует значительно большего объема подачи воздуха, чем при закрытых дверях, из-за воздушного потока через дверной проем.

Типичный проектный перепад давления составляет от 25 до 75 Па при закрытых дверях, что обеспечивает запас выше минимума норм и компенсирует вариации утечек, ветровые воздействия и деградацию системы. Избыточное давление (>86,6 Па) создает проблемы с силой открытия двери, потенциально препятствуя входу слабых или раненых людей.

## Проектирование системы подачи подпиточного воздуха

Нагнетание давления в убежище требует выделенной подачи воздуха из механического оборудования, расположенного вне зоны дыма. Конфигурации вентиляторов подачи включают:

**Выделенный вентилятор убежища**: Индивидуальный вентилятор, обслуживающий одно убежище или группу убежищ на общем огнестойком канале. Размер выбирается на основе расчёта площади утечки плюс требуемый воздух при открытой двери. Типичные расходы подачи: 5,4-21,5 м³/(ч·м²) площади пола убежища с закрытыми дверями; 1416-2360 м³/ч на открытие двери, когда любая дверь открыта.

**Поэтапное нагнетание давления из системы HVAC здания**: Система обработки воздуха здания обеспечивает подачу в убежище через противопожарные/дымовые заслонки, которые закрываются в зонах, не относящихся к убежищам, оставаясь открытыми для убежищ. Требует сложной последовательности управления и может не обеспечить адекватный объём для больших дверных проёмов.

**Интеграция нагнетания давления в лестничных клетках**: Убежища, прилегающие к лестничным клеткам с нагнетанием давления, могут совместно использовать инфраструктуру подачи воздуха, если пропускная способность системы лестничной клетки учитывает дополнительный объём убежища. Тщательный анализ предотвращает подрыв давления в лестничной клетке при открытии дверей убежища.

Методология расчёта объёма подачи воздуха в соответствии с NFPA 92:

**Условие закрытой двери**:
$$Q = AL\sqrt{\frac{2\Delta P}{\rho}}$$

Где:
- Q = объёмный расход (м³/ч)
- A = общая площадь утечки (м²)
- L = коэффициент утечки (обычно 0,65)
- ΔP = перепад давления (Па)
- ρ = плотность воздуха (кг/м³)

**Условие открытой двери**:
$$Q = 1526 \times A_d \times W \times \sqrt{\Delta P}$$

Где:
- Aᵈ = площадь двери (м²)
- W = эффективная ширина потока
- ΔP = перепад давления (Па)

Проектирование требует расчёта обоих условий и выбора объёма подачи, соответствующего более требовательному сценарию, типично условию открытой двери.

## Мониторинг и управление давлением

Автоматизированный мониторинг давления обеспечивает эффективность системы нагнетания давления на протяжении всего аварийного события. Датчики дифференциального давления измеряют давление в убежище относительно смежного коридора или этажа. Типичные спецификации датчика:

- Диапазон измерения: 0-125 Па
- Точность: ±2% от показания или ±0,012 Па, в зависимости от того, что больше
- Время отклика: <5 секунд
- Выход: 4-20 мА или цифровой протокол (BACnet, Modbus)

Стратегии управления для поддержания целевого давления:

**Управление переменной скоростью вентилятора**: Скорость вентилятора подачи модулируется на основе измеренного перепада давления. VFD регулирует воздушный поток для компенсации положения дверей, ветровых воздействий и вариаций утечек. Обеспечивает наиболее стабильное управление давлением, но требует непрерывной подачи питания на VFD во время аварийной работы.

**Поэтапные барометрические клапаны**: Несколько клапанов сброса, взвешенные на открытие при различных пороговых значениях давления, сбрасывают избыточное давление без модуляции скорости вентилятора. Пассивная система продолжает функционировать при отказе питания управления. Менее точна, чем управление VFD.

**Несколько вентиляторов фиксированной скорости**: Размещение нескольких вентиляторов постоянной скорости обеспечивает грубую регулировку давления. Включение дополнительных вентиляторов увеличивает поток при открытии дверей; выключение вентиляторов предотвращает избыточное давление. Просто и надёжно, но ограниченное разрешение.

Размещение панели управления требует доступности для переопределения пожарной службой при оставлении вне потенциальных зон воздействия дыма. Многие установки размещают панели управления в центре командования пожарной безопасности здания с индикацией состояния на табло оповещения пожарной тревоги.

## Требования к аварийному электроснабжению

В разделе 1009.6.3 IBC предписывается подключение систем нагнетания давления убежищ к источнику аварийного электроснабжения в соответствии с разделом 2702. Аварийное электроснабжение должно активироваться автоматически при отказе нормального питания и обеспечивать работу в течение минимум 2 часов (4 часа для занятий категории I-2). NFPA 70 (NEC) статья 700 устанавливает требования к установке цепей аварийного питания.

Варианты источников аварийного электроснабжения:

**Генератор**: Генератор резервной или аварийной мощности с автоматическим переключающим устройством (ATS). Генератор должен достичь номинальной скорости и напряжения в течение 10 секунд после отказа питания для аварийных систем. Нагрузки нагнетания давления убежищ обычно подключаются к ветви жизнеобеспечения аварийного распределения.

**Системы батарея/инвертор**: Источники бесперебойного питания или вентиляторы с питанием от батареи обеспечивают немедленное резервирование без задержки переключения. Ограниченное время работы (обычно 90-120 минут) может не соответствовать требованиям норм, если не предусмотрена значительная ёмкость батареи. Выгодно для небольших убежищ с скромными требованиями к расходу.

Соображения при проектировании электрических цепей:
- Методы прокладки проводов в соответствии со статьёй 700 NEC (аварийные системы) или статьёй 701 (обязательные резервные системы)
- Выделенное переключающее устройство или часть главного переключателя пожарного насоса/жизнеобеспечения
- Автоматический выключатель или предохранённый разъединитель, доступный пожарной службе
- Мониторинг состояния, встроенный в систему пожарной тревоги здания
- Аварийное освещение в помещениях оборудования для доступа при техническом обслуживании во время отключения питания

## Размещение впускного отверстия подпиточного воздуха

Источник подачи воздуха для нагнетания давления в убежище должен поступать из местоположения, которое вряд ли загрязнится дымом во время пожара в здании. Стратегии размещения впуска:

1. **Впуск на крыше**: Наиболее распространённый подход, использующий расположение на крыше здания, удалённое от этажей пожара. Требует оценки ветровых эффектов, которые могут вызвать поднятие дыма вдоль наружной стороны здания. Минимальное горизонтальное расстояние 6 м от потенциальных источников дыма (вытяжные вентиляторы, клапаны сброса, вентиляционные отверстия машинного отделения лифтов).

2. **Впуск среднего уровня с обнаружением дыма**: Впуск на наружной стене, обслуживающий убежища на смежных этажах. Датчик дыма в воздуховоде подачи отключает подачу, если загрязненный дымом наружный воздух угрожает системе. Требует альтернативного источника воздуха или ручного управления пожарной службой.

3. **Впуск уровня земли**: Приемлемо для малоэтажных приложений, но проблематично для высоких зданий, где впуск уровня земли может быть далеко от убежищ, требующих самых длинных воздуховодов и наивысшего давления вентилятора.

Проектирование впуска включает:
- Жалюзи защиты от погодных условий с низким перепадом давления (<24,5 Па)
- Сетка защиты от птиц (13 мм ячейка)
- Обнаружение дыма в воздуховоде ниже по потоку от впуска
- Изоляционная заслонка, закрывающаяся при обнаружении дыма
- Размещение впуска, задокументированное на панели доступа пожарной службы

## Взаимодействие с системой контроля дыма здания

Нагнетание давления в убежище часто формирует один компонент комплексной системы контроля дыма здания. Требования интеграции включают:

- Координацию с нагнетанием давления в лестничных клетках, предотвращающую инверсию давления
- Взаимодействие управления дымом в лифтовом вестибюле (общие или отдельные системы)
- Последовательность, обеспечивающая достижение убежищем требуемого давления до входа людей
- Положения об отмене, разрешающие пожарной службе ручное управление
- Отчётность о состоянии на панель управления пожарной тревоги и в центр командования пожарной безопасности

Подход к проектированию должен анализировать все комбинации активации системы, чтобы проверить, что убежища поддерживают требуемое давление в наихудших сценариях, включая несколько открытий дверей, неблагоприятные ветровые условия и частичный отказ системы.

## Испытания и сдача в эксплуатацию

Функциональное испытание производительности проверяет соответствие системы нагнетания давления убежища проектному намерению. Протокол испытаний в соответствии с NFPA 92:

1. Измерьте перепад давления со всеми закрытыми дверями (должен быть не менее 12,5 Па)
2. Откройте каждую дверь отдельно, измерьте перепад давления (должен быть не менее 12,5 Па)
3. Проверьте отклик системы управления на имитируемые колебания давления
4. Подтвердите переключение аварийного питания и работу системы на аварийном питании
5. Испытайте блокировки обнаружения дыма и проверьте надлежащее срабатывание
6. Задокументируйте расходы подачи воздуха, скорости вентиляторов и положения заслонок
7. Проверьте функции переопределения панели управления пожарной службы

Требования к ежегодному испытанию в соответствии с местной юрисдикцией обычно включают измерение давления, визуальный осмотр и испытание переключения аварийного питания. Документация предоставляет доказательства соответствия нормам и готовности системы к работе.
