---
title: "Перепады давления, вызванные эффектом стека"
aliases: ["Перепады давления, вызванные эффектом стека"]
description: "Расчет и анализ перепадов давления для высоких зданий с учетом эффекта стека, включая определение положения нейтральной плоскости, гидростатические разности давлений и влияние высоты здания на производительность системы HVAC."
weight: 1
---

Перепады давления, вызванные эффектом стека в высоких зданиях, создают значительные силы, влияющие на работу систем HVAC, производительность ограждающей конструкции здания и комфорт обитателей. Эти разности давлений возникают в результате различий в плотности между внутренними и внешними воздушными столбами, создавая вертикальное движение воздуха через шахты, лестничные клетки и лифтовые каналы. Количественное определение давлений, вызванных эффектом стека, позволяет надлежащим образом проектировать механические системы, определять усилия, необходимые для открытия дверей, и предсказывать скорости инфильтрации/экфильтрации.

## Фундаментальное уравнение эффекта стека

Перепад давления, вызванный эффектом стека, вытекает из гидростатических разностей давлений между внутренними и внешними воздушными столбами при различных температурах. Основное уравнение:

ΔP = Cₛ × ρₒ × g × H × (Tᵢ - Tₒ) / Tᵢ

Где:
- ΔP = перепад давления (Па)
- Cₛ = коэффициент стека (безразмерный)
- ρₒ = плотность наружного воздуха (кг/м³)
- g = ускорение свободного падения (9,81 м/с²)
- H = высота над нейтральной плоскостью (м)
- Tᵢ = абсолютная температура внутреннего воздуха (К)
- Tₒ = абсолютная температура наружного воздуха (К)

Упрощенная инженерная форма (метрическая система):

ΔP = 0,0188 × H × (1/Tₒ - 1/Tᵢ) × коэффициент преобразования

Где:
- ΔP = перепад давления (Па)
- H = высота от нейтральной плоскости (м)
- Tₒ, Tᵢ = абсолютные температуры наружного и внутреннего воздуха (К = °C + 273,15)

Это уравнение показывает, что перепад давления увеличивается линейно с высотой над нейтральной плоскостью или ниже и растет при большей разности температур между внутренним и наружным воздухом.

## Распределение давления в высоких зданиях

Эффект стека создает характерное распределение давления по высоте здания:

**Выше нейтральной плоскости**:
- Внутреннее давление превышает наружное давление (положительное давление)
- Воздух вытекает наружу через проемы в ограждающей конструкции (экфильтрация)
- Величина возрастает линейно с высотой над нейтральной плоскостью
- Максимальное давление на вершине здания

**Ниже нейтральной плоскости**:
- Наружное давление превышает внутреннее давление (отрицательное давление)
- Воздух поступает внутрь через проемы в ограждающей конструкции (инфильтрация)
- Величина возрастает линейно с глубиной ниже нейтральной плоскости
- Максимальное отрицательное давление у основания здания

**На нейтральной плоскости**:
- Внутреннее давление равно наружному давлению (нулевая разность)
- Отсутствует чистый поток воздуха через проемы в ограждающей конструкции
- Положение варьируется в зависимости от характеристик здания и работы HVAC

## Пример расчета

Рассмотрим 40-этажное офисное здание (высота 183 м) с нейтральной плоскостью на уровне 20-го этажа (91,5 м). Зимние условия: внутренняя температура 21°C, наружная температура -12°C.

На вершине здания (91,5 м выше нейтральной плоскости):
Tᵢ = 21 + 273,15 = 294,15 К
Tₒ = -12 + 273,15 = 261,15 К
ΔP = 0,129 × 91,5 × (1/261,15 - 1/294,15)
ΔP = 0,129 × 91,5 × (0,003830 - 0,003398)
ΔP = 0,129 × 91,5 × 0,000432
ΔP = 0,051 кПа (51 Па)

Это положительное давление вгоняет воздух наружу на верхних этажах. У основания здания (91,5 м ниже нейтральной плоскости) равное по величине отрицательное давление вгоняет инфильтрацию.

## Влияние разности температур

Давление, вызванное эффектом стека, изменяется прямо пропорционально разности температур между внутренним и наружным воздухом. Зимние условия с большой разностью температур создают максимальные давления эффекта стека. Летние условия с меньшей разностью давлений создают сниженный эффект стека.

Сценарии разности температур для высоты 91,5 м над нейтральной плоскостью:

| Внутренняя температура | Наружная температура | Разность температур | Перепад давления |
|------------------------|-----------------------|---------------------|------------------|
| 21°C | -12°C | 33°C | 0,051 кПа |
| 21°C | -18°C | 39°C | 0,059 кПа |
| 21°C | -7°C | 28°C | 0,043 кПа |
| 21°C | 4°C | 17°C | 0,026 кПа |
| 21°C | 16°C | 5°C | 0,008 кПа |

Это демонстрирует, что зимний эффект стека, как правило, доминирует при проектировании в холодном климате. Летний обратный эффект стека (охлаждение занятого пространства ниже температуры окружающей среды) создает более низкие перепады давления из-за меньшей разности температур.

## Влияние высоты здания

Давление, вызванное эффектом стека, возрастает линейно с расстоянием от нейтральной плоскости. Более высокие здания испытывают пропорционально большие перепады давления. Эта взаимосвязь делает управление эффектом стека все более критичным по мере увеличения высоты здания.

Перепад давления при различных высотах (зима, внутренняя температура 21°C, наружная температура -18°C):

| Высота от нейтральной плоскости | Перепад давления |
|----------------------------------|------------------|
| 15 м (5 этажей) | 0,008 кПа |
| 30 м (10 этажей) | 0,015 кПа |
| 61 м (20 этажей) | 0,031 кПа |
| 91,5 м (30 этажей) | 0,046 кПа |
| 122 м (40 этажей) | 0,061 кПа |

Здания высотой более 91,5 м испытывают давления эффекта стека, значительно влияющие на работу систем HVAC, производительность дверей лифтов и эффективность вестибюлей.

## Поток воздуха через проемы в ограждающей конструкции

Перепады давления, вызванные эффектом стека, создают поток воздуха через проемы в ограждающей конструкции здания в соответствии с уравнениями истечения из отверстия:

Q = C × A × √(2ΔP/ρ)

Где:
- Q = объемный расход воздуха (м³/ч)
- C = коэффициент расхода (обычно 0,6–0,7)
- A = площадь проходного сечения (м²)
- ΔP = перепад давления (Па)
- ρ = плотность воздуха (кг/м³)

Для инженерных расчетов в метрической системе:

Q = 2,66 × C × A × √ΔP

Где ΔP в Па, Q в м³/ч.

Это демонстрирует, что удвоение перепада давления увеличивает поток воздуха в √2 = 1,41 раза. Увеличение давления в четыре раза увеличивает поток воздуха в 2 раза.

## Влияние на проектирование системы HVAC

Перепады давления, вызванные эффектом стека, создают требования к проектированию системы HVAC:

**Давление вентиляторов подачи/возврата**: Механические системы должны преодолевать давления эффекта стека в дополнение к потерям на трение в воздуховодах и перепадам давления на терминальных устройствах. Системы подачи на верхних этажах могут требовать сниженного давления вентилятора (эффект стека способствует потоку подачи). Системы нижних этажей требуют повышенного давления вентилятора (эффект стека противодействует потоку подачи).

**Системы повышения давления в шахтах**: Системы повышения давления в лестничных клетках и лифтовых шахтах должны преодолевать или использовать эффект стека в зависимости от сезона. Зимний эффект стека способствует повышению давления в лестничной клетке на верхних этажах, но препятствует ему на нижних этажах. Проектирование системы требует адекватной способности давления в наихудших местоположениях.

**Производительность вестибюля**: Вестибюли входа в здание у основания испытывают максимальное отрицательное давление зимой. Инфильтрация, вызванная эффектом стека, через входные двери создает холодные сквозняки и проблемы с усилием открытия двери. Отопление вестибюля и вращающиеся двери смягчают эти эффекты.

**Производительность лифтов**: Перепады давления на дверях лифтов влияют на работу дверей. Чрезмерное давление (>0,08 кПа) может помешать нормальному открытию дверей. Вентиляция лифтовой шахты или механическое повышение давления контролирует эти давления.

**Контроль давления в зоне**: Зоны HVAC здания на разных этажах испытывают различные давления эффекта стека относительно коридоров и вертикальных шахт. Балансировка воздуха подачи/возврата должна учитывать эти смещения давления для поддержания предполагаемого повышения давления в зоне.

## Переходный эффект стека

Быстрые изменения наружной температуры создают переходный эффект стека по мере регулировки распределения температуры внутри здания. Прогрев здания с утра после ночного снижения температуры создает временно усиленный эффект стека. Эти переходные условия могут превышать предсказания в стационарном состоянии.

Тепловая инерция строительной конструкции задерживает реакцию внутренней температуры на наружные условия. Легкие конструкции реагируют быстро (часы), в то время как массивные бетонные конструкции реагируют медленно (дни). Стратегии управления HVAC должны учитывать эти эффекты теплового запаздывания при управлении давлениями, вызванными эффектом стека.

## Взаимодействие ветра с эффектом стека

Давление ветра на внешний фасад здания изменяет распределение давления, вызванное эффектом стека. Наветренный фасад испытывает положительное давление; подветренный фасад испытывает отрицательное давление. Эти давления ветра алгебраически объединяются с давлениями эффекта стека, создавая сложные трехмерные поля давлений.

На наветренном фасаде давление ветра добавляется к давлению эффекта стека выше нейтральной плоскости, увеличивая экфильтрацию. Давление ветра противодействует давлению эффекта стека ниже нейтральной плоскости, потенциально меняя направление потока. На подветренном фасаде отрицательное давление ветра усиливает инфильтрацию ниже нейтральной плоскости и может изменить поток выше нейтральной плоскости.

Эффекты ветра обычно доминируют над эффектом стека при скорости ветра, превышающей 7–9 м/с. Комбинированный анализ требует моделирования вычислительной гидродинамики (CFD) или испытаний в аэродинамической трубе для критически важных применений.

## Измерение и проверка

Измерение перепадов давления, вызванных эффектом стека, требует использования дифференциального датчика давления с разрешением 0,06 Па и точностью ±0,12 Па. Местоположения измерений:

- Внешняя стена на нескольких этажах (измерение разности давлений в ограждающей конструкции)
- Лифтовая шахта относительно занятых этажей
- Лестничная клетка относительно вестибюлей этажей
- Механические шахты относительно занятых пространств

Измерения должны охватывать несколько условий наружной температуры для проверки прогнозов давления во всем диапазоне работы. Зимние измерения при экстремальном холоде обеспечивают максимальные условия давления эффекта стека. Летние измерения проверяют величину обратного эффекта стека.

Зарегистрированные данные давления соответствуют наружной температуре в соответствии с теоретическими зависимостями. Отклонения от прогнозируемого давления указывают на неучтенные пути утечки, влияние механической системы или эффекты ветра, требующие исследования.

## Стратегии смягчения

Несколько подходов смягчают проблемный эффект стека:

**Разделение на отсеки**: Разделение здания на несколько вертикальных зон с герметичными горизонтальными барьерами на середине высоты. Каждая зона развивает независимую нейтральную плоскость на середине высоты, снижая максимальный перепад давления в 2 раза.

**Герметизация шахт**: Минимизация утечек в лестничных клетках, лифтовых шахтах и механических шахтах снижает поток воздуха, вызванный эффектом стека. Противопожарные/противодымные заслонки на проходах через шахты ограничивают вертикальное движение воздуха.

**Механическое повышение давления**: Активное повышение или снижение давления в вертикальных шахтах противодействует эффекту стека. Вентиляторы лифтовой шахты могут поддерживать давление в шахте равным среднему давлению в здании, исключая разность давлений на дверях лифтов.

**Проектирование вестибюля**: Многочисленные вестибюли при входе в здание (двойной вестибюль) снижают влияние инфильтрации. Вращающиеся двери исключают открытую площадь дверей. Отопление вестибюля предотвращает холодные сквозняки в занятых помещениях.

**Герметизация ограждающей конструкции здания**: Снижение площади утечек в ограждающей конструкции уменьшает поток воздуха при заданном перепаде давления. Достижение 1,3 м³/(ч·м²) утечки ограждающей конструкции при тестовом давлении 75 Па представляет лучшую практику для высоких зданий.
