---
title: "Нагнетание давления в лифтовых шахтах"
aliases: ["Нагнетание давления в лифтовых шахтах"]
description: "Эффект поршня лифта, усилия открывания дверей, требования вентиляции ASME A17.1 и стратегии сброса давления для систем лифтов в высотных зданиях."
date: "2026-01-04"
weight: 3
tags: ["pressurization of elevator shafts", "piston effect", "ASME A17.1", "pressure relief", "elevator ventilation"]
categories: ["Specialty Applications"]
---

## Эффект поршня лифта

Кабины лифтов, движущиеся в шахтах, вытесняют объемы воздуха, равные площади поперечного сечения кабины, умноженной на расстояние перемещения. Это вытеснение создает переходные импульсы давления — эффект поршня — которые накладываются на статическое давление от эффекта стека.

Для лифтовой кабины с:
- Площадь поперечного сечения: 4,65 м² (типично для грузоподъемности 1360 кг)
- Скорость: 5,08 м/с (высокоскоростной лифт)
- Площадь поперечного сечения шахты: 9,29 м²

Скорость объемного вытеснения составляет:

$$Q_{displacement} = A_{car} \times v = 4.65 \times 5.08 = 23.6 \text{ м}^3\text{/с (40,100 \text{ м}^3\text{/ч)}$$

Этот воздух должен циркулировать вокруг кабины через зазоры дверей или отверстия шахты. Полученный импульс давления зависит от характеристик утечки шахты и скорости кабины.

### Величина импульса давления

Мгновенный рост давления при ускорении кабины:

$$\Delta P_{piston} = \frac{\rho v^2}{2 g_c} \times \frac{(A_{car}/A_{shaft})^2}{1 - (A_{car}/A_{shaft})^2}$$

Где:
- $\rho$ = плотность воздуха (1,2 кг/м³ при стандартных условиях)
- $v$ = скорость кабины (м/с)
- $g_c$ = постоянная гравитации (9,81 м/с²)
- $A_{car}$ = площадь поперечного сечения кабины (м²)
- $A_{shaft}$ = площадь зазора вокруг кабины (м²)

Для примера лифта на полной скорости:

$$\Delta P_{piston} = \frac{1.2 \times 5.08^2}{2 \times 9.81} \times \frac{(4.65/9.29)^2}{1 - (4.65/9.29)^2} = 2.2 \text{ Па}$$

Этот импульс давления добавляется к статическому давлению от эффекта стека. Одновременная работа нескольких лифтов создает кумулятивные эффекты.

### Эффекты при эксплуатации

Давления от эффекта поршня влияют на:

**Комфорт пассажиров**: Быстрые изменения давления вызывают дискомфорт в ушах (барическая травма). Скорость изменения давления, превышающая 12,7 Па/мин, создает заметные эффекты. Высокоскоростные лифты требуют систем выравнивания давления.

**Работа дверей**: Переходные давления влияют на открытие и закрытие дверей. Давление способствует или препятствует механизмам привода дверей. Чрезмерное давление предотвращает надлежащее закрытие дверей. Датчики безопасности могут интерпретировать давление как препятствие.

**Вентиляция шахты**: Эффект поршня обеспечивает циркуляцию воздуха в шахте. Непрерывная работа лифта естественно вентилирует шахту. Периодическая работа создает колебания давления. Температура шахты и качество воздуха зависят от картины циркуляции.

**Соседние помещения**: Импульсы давления передаются через стены и двери шахты. Потолочные плиты в лифтовых вестибюлях могут подняться при прохождении кабины. Передача шума увеличивается с величиной колебаний давления. Чувствительные помещения требуют акустической и барической изоляции.

## Усилия открывания дверей при давлении

Перепад давления через лифтовые двери создает сопротивление открыванию. Усилие, необходимое для преодоления перепада давления:

$$F_{pressure} = \Delta P \times A_{door}$$

Где:
- $F_{pressure}$ = усилие за счет давления (Н)
- $\Delta P$ = перепад давления (Па)
- $A_{door}$ = площадь дверного полотна (м²)

Для стандартных лифтовых дверей:
- Высота: 2,13 м
- Ширина (одно полотно): 1,07 м
- Площадь полотна: 2,28 м²

При перепаде давления 75 Па (0.30 in. w.c.):

$$F_{pressure} = 75 \times 2.28 = 171 \text{ Н}$$

Это усилие значительно превышает производительность привода двери (обычно 220-330 Н). Чрезмерное давление предотвращает открывание двери или вызывает отказ привода.

### Требования кодекса

ASME A17.1 ограничивает эффекты давления на лифтовые двери:

- Максимальный перепад давления при нормальной работе: не указан напрямую
- Привод двери должен функционировать при ожидаемых перепадах давления
- Усилие закрывания двери ограничено 600 Н (метод кинетической энергии)
- Требуется сброс давления для предотвращения чрезмерных перепадов

Практические пределы проектирования:
- Целевой максимум: 37-50 Па для надежной работы двери
- Абсолютный максимум: 87 Па, при котором вероятна неисправность двери
- Активация сброса давления: 62-75 Па

### Измерение и испытание

Проверка работы двери под давлением:

1. **Мониторинг давления**: Установить датчики перепада давления на дверях шахты. Контролировать при нормальной работе в полном диапазоне наружных температур. Определить условия максимального давления (самый холодный зимний день, наибольший эффект стека).

2. **Испытание усилия открывания двери**: Измерить усилие открывания двери калиброванным динамометром. Проверить на этажах с максимальным перепадом давления (верхний и нижний этажи). Убедиться, что усилия находятся в пределах спецификации привода.

3. **Функциональное испытание**: Работать двери многократно при максимальных условиях давления. Проверить согласованность работы при нескольких циклах. Протестировать открытие и закрытие. Подтвердить надлежащую работу систем безопасности под давлением.

## Требования вентиляции (ASME A17.1)

ASME A17.1 устанавливает вентиляцию лифтовой шахты для:
- Рассеяния тепла от оборудования и работы кабины
- Качества воздуха в окружающей среде шахты
- Выхода дыма при пожарных чрезвычайных ситуациях (для назначенных пожарных лифтов)

### Стандартная вентиляция

**Естественная вентиляция**: Требуется для лифтов, не предназначенных для пожарной службы. Минимальная площадь вентиляции: 3,5% площади поперечного сечения шахты. Отверстия расположены в верхней части шахты (предпочтительно) или распределены вертикально. Отверстия защищены от погоды (жалюзи, капоты).

**Механическая вентиляция**: Альтернатива естественной вентиляции. Требуется, когда шахта не имеет подходящих мест для естественных вентиляционных отверстий. Минимальная кратность воздухообмена: обычно 1-2 ACH для контроля температуры. Непрерывная или периодическая работа в зависимости от теплопроизводительности.

**Расчет вентиляции**: Рассеяние тепла в шахте включает:
- Потери двигателя и оборудования: 10-20% номинальной мощности двигателя
- Тепло тормозного резистора (системы рекуперации): переменная величина, значительная при замедлении
- Передача тепла через стены шахты: обычно минимальная благодаря изолированной конструкции
- Солнечный прирост через остекление пентхауса: зависит от площадки

Требуемая скорость вентиляции:

$$Q_{vent} = \frac{q_{total}}{1.2 \times \Delta T}$$

Где:
- $Q_{vent}$ = расход вентиляционного воздуха (м³/ч)
- $q_{total}$ = общее рассеяние тепла (кДж/ч)
- $\Delta T$ = допустимое повышение температуры (°C, обычно 5.5-11°C)
- 1.2 = постоянная для стандартных свойств воздуха

### Вентиляция пожарного лифта

Пожарные лифты требуют улучшенную вентиляцию:

**Возможность выхода дыма**: Механическая система выхлопа в шахте. Минимальная производительность: 4 полных воздухообмена в час. Активация при срабатывании пожарной сигнализации или по команде вручную. Выпуск воздуха наружу, вдали от воздухозаборников.

**Вариант нагнетания**: Альтернатива выхлопу: положительное нагнетание давления в шахту. Подаваемый воздух поддерживает давление в шахте выше окружающих помещений. Предотвращает проникновение дыма при доступе пожарных. Целевое давление: 25-37 Па.

**Вентиляция машинного помещения**: Отдельная система вентиляции машинного помещения. Поддерживает оборудование в пределах рабочего диапазона температур. Независима от вентиляции шахты. Требуется механическая вентиляция; естественная вентиляция обычно неадекватна.

## Стратегии вентиляции для сброса давления

Сброс давления предотвращает чрезмерное нагнетание давления в шахте от эффекта стека и эффекта поршня.

### Пассивные вентиляционные отверстия для сброса давления

**Барометрические демпферы**: Пружинные или гравитационные демпферы, открывающиеся при предопределенном давлении. Типичное давление открытия: 12-25 Па. Расположение: верх шахты или на промежуточных этажах. Преимущества: не требуют электроэнергии, простая работа. Недостатки: фиксированная уставка, потенциальная утечка воздуха при закрытии.

**Самозакрывающиеся вентиляционные отверстия для сброса**: Обычно закрытые жалюзи или демпферы. Магнитный или механический фиксатор удерживает закрытие. Перепад давления преодолевает удерживающее усилие при открытии. Автоматическое закрытие при выравнивании давления.

**Определение размера вентиляционных отверстий для сброса**: Площадь вентиляционного отверстия для сброса должна вмещать максимальный расход воздуха от эффекта поршня и эффекта стека:

$$A_{relief} = \frac{Q_{max}}{V_{vent}}$$

Где:
- $A_{relief}$ = требуемая свободная площадь вентиляционного отверстия (м²)
- $Q_{max}$ = максимальный расход воздуха (м³/ч из расчета эффекта поршня)
- $V_{vent}$ = скорость вентиляции (обычно 4,06-5,08 м/с для ограничения шума)

Для вытеснения поршня 40,100 м³/ч при скорости 4,06 м/с:

$$A_{relief} = \frac{40,100}{4.06 \times 3600} = 2.74 \text{ м}^2$$

Это представляет свободную площадь после учета эффективности жалюзи (обычно 50-70%).

### Активные системы сброса давления

**Выпуск воздуха с регулировкой давления**: Электромоторный демпфер или специализированный вытяжной вентилятор. Датчик перепада давления активирует работу. Вентилятор переменной скорости модулирует для поддержания целевого давления. Интеграция с системой автоматизации здания.

**Вентилятор сброса давления**: Специализированный вентилятор, вытягивающий воздух из шахты. Блокирующее устройство с работой лифта (включается при движении кабины). Переменная скорость по перепаду давления. Выпуск в выхлопную систему здания или непосредственно наружу.

**Преимущества**:
- Точное управление давлением
- Регулируемые уставки для различных условий
- Интеграция с системами дымоудаления
- Минимальная утечка воздуха при неработающей системе

**Недостатки**:
- Требует электроэнергии и элементов управления
- Обслуживание механических компонентов
- Сложность в сравнении с пассивными системами
- Потенциальная единственная точка отказа

### Размещение вентиляционных отверстий для сброса

Расположение отверстий для сброса влияет на эффективность:

**Верх шахты**: Наиболее эффективно для зимнего эффекта стека (восходящее давление). Простейший монтаж и защита от погоды. Стандарт для требования естественной вентиляции ASME A17.1. Может быть неадекватно для летнего эффекта стека (нисходящее давление).

**Дно шахты**: Эффективно для летнего эффекта стека. Проблематично для инфильтрации влаги и загрязнения. Редко используется из-за эксплуатационных проблем. Может быть объединено с верхними отверстиями для круглогодичной эффективности.

**Середина шахты**: Снижает максимальный перепад давления путем обеспечения сброса на промежуточной высоте. Требует пробивки через помещения на занятых этажах (эстетические и функциональные вызовы). Может служить двойной цели как вентиляция и сброс давления в шахте.

**Несколько расположений**: Распределенные отверстия на нескольких уровнях шахты. Снижает максимальный перепад давления по всей высоте. Увеличивает сложность монтажа и обслуживания. Наиболее эффективно для сверхвысоких зданий (> 183 м).

## Интеграция с системой дымоудаления

Лифтовые шахты взаимодействуют с системами дымоудаления здания:

### Лифты, не предназначенные для пожарной службы

При пожарных условиях:
- Лифты отозваны на обозначенный этаж (обычно уровень земли)
- Двери остаются закрытыми во время пожарной чрезвычайной ситуации
- Давление в шахте предотвращает проникновение дыма, если здание находится под положительным давлением
- Эффект стека может втягивать дым в шахту, если здание находится под отрицательным давлением
- Отверстия сброса могут требовать противопожарных демпферов при пробивке огнестойкой конструкции

### Пожарные лифты

Назначены для доступа пожарных во время чрезвычайных ситуаций:

**Нагнетание давления в шахту**: Положительное давление относительно помещений здания. Целевое значение: минимум 25-37 Па. Подача воздуха через специализированную систему вентилятора. Поддерживает чистый воздух в шахте для защиты пожарных.

**Нагнетание давления в вестибюль**: Лифтовый вестибюль на этаже пожара требует нагнетания давления. Координируется с системой нагнетания давления в шахту. Предотвращает проникновение дыма при открытии дверей. Целевое значение: 12-25 Па относительно этажа пожара.

**Контроль давления при открывании дверей**: Открывание дверей шахты выпускает нагнетаемый воздух. Система должна поддерживать минимальное давление с открытыми дверями. Требует большей подачи воздуха, чем герметичная шахта. Проектирование для наихудшего случая: несколько одновременно открытых дверей.

**Стратегия управления**:
1. Срабатывание пожарной сигнализации активирует систему нагнетания давления
2. Вентилятор подачи нарастает до проектного расхода воздуха
3. Датчики давления подтверждают достижение целевого давления
4. Система модулирует в зависимости от обратной связи по положению двери
5. Электроснабжение от резервного источника обеспечивает работу при отказе коммунального электроснабжения

## Рекомендации по проектированию

Эффективное управление давлением в лифтовой шахте требует:

### Новое строительство

1. **Герметизация шахты**: Задать жесткие допуски строительства. Непрерывные стены шахты с минимальными пробивками. Дверные проемы шахты с прокладками и автоматическими закрывателями. Огнестопирование всех пробивок испытанными узлами.

2. **Сброс давления**: Рассчитать максимальное давление от эффекта стека и эффекта поршня. Определить размер отверстий сброса для максимального расхода воздуха. Расположить отверстия для оптимальной производительности. Указать автоматическую или барометрическую работу.

3. **Интеграция вентиляции**: Координировать сброс давления с требованиями вентиляции ASME A17.1. Единая система, обслуживающая обе функции, где возможно. Отдельные системы для шахт пожарных лифтов.

4. **Спецификации дверей**: Выбрать приводы дверей, рассчитанные на ожидаемые перепады давления. Задать усилие закрывания двери в пределах кодекса. Предусмотреть регулируемые рабочие параметры для полевой оптимизации.

### Существующие здания

1. **Измерение давления**: Провести базовое исследование давления в диапазоне наружных температур. Определить этажи и условия с чрезмерным давлением. Коррелировать давление с жалобами на работу дверей.

2. **Оценка утечек**: Количественно определить утечку шахты методом испытания нагнетанием или исследованиями с трассирующим газом. Определить основные пути утечки. Приоритизировать работы герметизации на основе экономической эффективности.

3. **Добавление отверстий сброса**: Установить отверстия сброса, если давление превышает пределы проектирования. Определить размер по измеренному давлению и рассчитанному эффекту стека. Координировать с конструкцией здания и архитектурными ограничениями.

4. **Оптимизация управления**: Отрегулировать работу системы HVAC здания для минимизации нагнетания давления в шахте. Оптимизировать баланс подачи/выхлопа. Рассмотреть специализированные системы управления давлением в шахте для тяжелых случаев.

Нагнетание давления в лифтовой шахте представляет собой значительный вызов проектирования в высотных зданиях. Комбинация эффекта стека и эффекта поршня создает условия давления, которые влияют на работу дверей, комфорт пассажиров и безопасность жизни. Надлежащее проектирование отверстий сброса, герметизация шахты и интеграция со зданием обеспечивают надежную работу лифта при всех условиях окружающей среды.
