---
title: "Перепады давления в вертикальных шахтах"
aliases: ["Перепады давления в вертикальных шахтах"]
description: "Анализ давления в шахтах лифтов, лестничных клетках и механических шахтах, методология измерения и рекомендации по проектированию для высотных зданий."
date: "2026-01-04"
weight: 2
tags: ["pressure differentials", "elevator shafts", "stairwells", "vertical shafts", "pressure measurement"]
categories: ["Specialty Applications"]
---

## Характеристики вертикальных шахт

Вертикальные шахты в высотных зданиях—лифты, лестницы, механические каналы и стояки водоснабжения—функционируют как непрерывные воздушные колонны, подвергающиеся воздействию эффекта стека, механического давления и ветровых нагрузок. Эти шахты испытывают кумулятивные эффекты давления по всей своей высоте, создавая эксплуатационные проблемы для дверей, амортизаторов и подключенных систем.

Герметичная шахта высотой 183 м (600 фт) при внутренней температуре 21°C (70°F) и наружной температуре -18°C (0°F) развивает теоретический перепад давления:

$$\Delta P_{shaft} = 7.64 \times 183 \times \left(\frac{1}{255} - \frac{1}{277}\right) = 3.47 \text{ Па}$$

Это представляет максимальный перепад между дном и верхом шахты. Фактические давления зависят от распределения утечек, соединений с помещениями здания и работы механических систем.

## Шахты лифтов

Шахты лифтов представляют уникальные проблемы с давлением из-за:

- Большого вертикального размера (от земли до крыши)
- Движения лифтовых кабин, создающего поршневой эффект
- Открытия дверей на нескольких этажах
- Требований вентиляции и сброса давления
- Требований доступа пожарной службы

### Распределение давления

Распределение давления в шахте лифта зависит от её связанности:

**Изолированная шахта**: Шахта герметична от помещений здания, кроме как в местах открытия дверей. Шахта испытывает полный эффект стека давления. Дно шахты: отрицательное давление относительно здания. Верх шахты: положительное давление относительно здания. Перепад давления через закрытые двери варьируется по этажам.

**Соединенная шахта**: Шахта соединена со зданием через вентиляционные проемы или утечки. Pressurization здания влияет на давление в шахте. Работа HVAC системы изменяет эффект стека. Перепад давления снижен по сравнению с изолированной шахтой.

**Герметизированная шахта**: Механическая вентиляция подает воздух в шахту. Скорость подачи воздуха определяет уровень герметизации. Положительное давление относительно здания на всех этажах. Используется для управления дымом в лифтах пожарной службы.

### Пути утечек

Утечка воздуха в шахте лифта происходит через:

1. **Зазоры дверей**: Зазор вокруг дверей лифтовой кабины (обычно 3-6 мм). Зазор вокруг дверей машинного отделения. Общая площадь утечки 0.05-0.14 м² на пару дверей.

2. **Структурные проемы**: Электрические кабелепроводы и кабельные проходки. Направляющие рельсы и опорные кронштейны. Вентиляционные проемы и клапаны сброса. Конструктивные стыки между стенками шахты и плитами перекрытия.

3. **Верхние и нижние проемы**: Проемы машинного помещения наверху. Вентиляция ямы внизу. Клапаны сброса давления согласно ASME A17.1. Люки аварийного доступа.

### Измерение давления

Измерение давления в шахте лифта требует:

**Расположение датчиков**: Установите датчики дифференциального давления на репрезентативных этажах. Минимум: дно (второй этаж), середина высоты, верх (ниже машинного помещения). Дополнительные датчики через каждые 30-45 м в сверхвысоких зданиях. Контрольное давление: смежное помещение здания или наружный воздух.

**Условия измерения**: Тестирование с неподвижными лифтами (статическое давление). Тестирование с движущимися лифтами (динамическое давление, поршневой эффект). Тестирование при различных наружных температурах. Тестирование при различных режимах работы HVAC системы.

**Сбор данных**: Непрерывный мониторинг во время занятости. Запись максимального и минимального давлений. Корреляция с наружной температурой и ветром. Выявление закономерностей, связанных с работой HVAC и занятостью.

## Лестничные клетки

Лестничные шахты выполняют двойные функции:

- Обычный выход при нормальной работе здания
- Защищенный выход при чрезвычайных ситуациях пожара

Характеристики давления влияют на обе функции, но проектирование приоритизирует пожарную производительность.

### Нормальная работа

Во время нормальной работы лестничные клетки испытывают:

**Давление эффекта стека**: Температура лестничной клетки обычно ниже, чем в занимаемых помещениях. Разница температур создает дополнительный эффект стека внутри лестницы. Комбинированный эффект стека здания и лестницы определяет распределение давления. Наружные лестницы испытывают полное изменение наружной температуры.

**Усилия на открытие дверей**: Перепад давления через двери лестницы влияет на усилие открытия. Чрезмерное давление (> 1.74 кПа) создает недопустимые усилия на дверях. Недостаточное давление (< 0.25 кПа) позволяет дыму проникать во время пожаров. Целевой диапазон: 0.50-1.00 кПа для нормальной работы.

**Вентиляция**: Внутренние лестницы требуют вентиляции для контроля запахов. Наружные лестницы могут получать наружный воздух через инфильтрацию. Неконтролируемая вентиляция влияет на распределение давления. Механическая вентиляция обеспечивает постоянные показатели воздухообмена.

### Аварийная работа (пожар)

Условия пожара требуют положительного давления в лестничной клетке:

**Цели герметизации**:
- Предотвратить миграцию дыма в шахту лестницы
- Поддерживать пригодные для эвакуации условия
- Обеспечить маршрут доступа пожарных
- Создать барьер давления между этажом пожара и лестницей

**Требования по давлению** (NFPA 92):
- Минимум: 0.50 кПа через закрытые двери
- Максимум: 1.74 кПа для ограничения усилий на открытие дверей
- Целевое значение: 0.75-1.25 кПа для условий проектирования

**Проблемы проектирования системы**:
- Давление варьируется в зависимости от положения двери (открыто/закрыто)
- Эффект стека добавляется или вычитается из давления вентилятора
- Несколько открытых дверей драматически снижают давление
- Ветровые эффекты изменяют внешний напорный датчик

### Измерение давления в лестничной клетке

Измерение давления в лестничной клетке при пуске в эксплуатацию:

1. **Статическое тестирование**: Все двери лестницы закрыты. Измерение давления этаж за этажом. Контрольное давление: смежное помещение здания. Проверка минимального давления на всех этажах.

2. **Динамическое тестирование**: Открытие дверей на этаже пожара. Измерение давления на этаже выше и ниже. Проверка поддержания адекватного давления. Тестирование с несколькими сценариями открытия дверей.

3. **Тестирование усилия на дверях**: Измерение фактического усилия на открытие дверей на каждом этаже. Подтверждение усилий менее 13 кН (требование IBC). Определение этажей, требующих регулировки давления.

4. **Вариация эффекта стека**: Тестирование при диапазоне наружных температур. Проверка производительности системы при зимних и летних условиях проектирования. Регулировка алгоритмов управления на основе температуры.

## Механические шахты

Механические шахты содержат системы вертикального распределения:

- Воздуховоды приточного и вытяжного воздуха
- Стояки гидравлических труб
- Трубопроводы холодильного агента
- Электрические кабели и кабели управления

### Соображения по давлению

Давление в механической шахте влияет на:

**Работу противопожарных амортизаторов**: Перепад давления через противопожарные амортизаторы определяет усилие закрытия. Чрезмерное давление предотвращает надлежащее закрытие амортизатора. Утечка амортизатора увеличивается с перепадом давления. Расчетное давление: обычно < 1.99 кПа для надежной работы амортизатора.

**Производительность дымовых амортизаторов**: Дымовые амортизаторы рассчитаны на определенные утечки при перепаде давления. Класс I: 340 м³/ч на м² при 1.99 кПа. Класс II: 170 м³/ч на м² при 1.99 кПа. Класс III: 68 м³/ч на м² при 1.99 кПа. Более высокие скорости утечки компрометируют управление дымом.

**Целостность шахты**: Давление сил на стенки шахты и двери. Положительное давление: внешняя сила, потенциал отказа соединения. Отрицательное давление: внутренняя сила, структурная нагрузка. Проектирование на максимальное ожидаемое давление, включая ветер и эффект стека.

### Стратегия компартментации

Эффективное проектирование механической шахты требует:

**Вертикальная сегментация**: Разделение шахты на зоны через каждые 30-45 м. Обеспечение огнеупорного разделения между зонами. Установка противопожарных/дымовых амортизаторов на границах зон. Ограничение вертикального накопления давления.

**Горизонтальная изоляция**: Герметизация шахты от занимаемых помещений. Предоставление дверей доступа только там, где требуется. Минимизация проемов через стенки шахты. Герметизация всех проемов одобренными материалами для остановки огня.

**Сброс давления**: Установка амортизаторов сброса давления в избыточно герметизированных шахтах. Размер сброса для максимального ожидаемого воздушного потока. Сброс в надлежащее место (не в занимаемое пространство). Рассмотрение защиты от обратного потока для обычно закрытых амортизаторов сброса.

## Методология измерения давления

### Инструментация

**Датчики дифференциального давления**:
- Диапазон: ±50 Па для большинства приложений
- Точность: ±2% от показания или ±2.5 Па, в зависимости от того, что больше
- Время отклика: < 1 секунды для динамических измерений
- Рейтинг окружающей среды: подходит для условий шахты

**Контрольное давление**:
- Кран статического давления в смежном помещении здания
- Кран наружного давления на фасаде здания
- Избегание эффектов воздушного потока на месте крана давления
- Несколько контрольных точек для проверки

### Методика измерения

1. **Установка датчика**: Монтаж датчика в безтурбулентном месте. Защита от попадания воды. Обеспечение свободной циркуляции воздуха к портам датчика. Маркировка датчика с местоположением и контрольной точкой.

2. **Прокладка трубопровода**: Использование жесткого трубопровода (медь или пластик) для кранов давления. Минимизация длины трубопровода (предпочтительно < 6 м). Наклон трубопровода для предотвращения накопления воды. Избегание перегибов и резких изгибов.

3. **Калибровка**: Обнуление датчика с равным давлением на обоих портах. Проверка точности с использованием прецизионного манометра. Калибровка в нескольких точках в рабочем диапазоне. Переквалификация ежегодно или после значительного обслуживания.

4. **Запись данных**: Регистрация давления с интервалом минимум 1 минута. Запись соответствующей наружной температуры и скорости ветра. Запись статуса работы HVAC системы. Документирование событий открытия/закрытия дверей, если они контролируются.

### Методы анализа

**Разработка профиля давления**: Построение графика давления в зависимости от высоты шахты. Сравнение измеренного со смоделированным расчетом эффекта стека. Определение аномалий, указывающих на неожиданные утечки или соединения. Корреляция вариации давления с наружной температурой.

**Оценка площади утечки**: Измерение перепада давления по высоте шахты. Измерение воздушного потока через шахту (трассерный газ или станции потока). Расчет эффективной площади утечки с использованием уравнения отверстия:

$$Q = C_d A \sqrt{\frac{2 \Delta P}{\rho}}$$

Где:
- $Q$ = объемный расход (м³/ч)
- $C_d$ = коэффициент расхода (обычно 0.6-0.7)
- $A$ = эффективная площадь утечки (м²)
- $\Delta P$ = перепад давления (Па)
- $\rho$ = плотность воздуха (кг/м³)

**Проверка производительности**: Сравнение измеренного давления с целевыми расчетами проектирования. Проверка усилий на открытие дверей, рассчитанных из измеренного давления. Подтверждение маржей производительности системы управления дымом. Определение необходимых регулировок производительности вентилятора или стратегий управления.

## Проектные последствия

### Системы герметизации шахт

Активное управление давлением в шахте требует:

**Системы подачи воздуха**: Выделенные вентиляторы подачи, обслуживающие шахту. Управление переменной скоростью в ответ на перепад давления. Несколько точек впрыска для вертикального распределения воздуха. Рассчитано на наихудший сценарий условия эффекта стека.

**Системы сброса воздуха**: Амортизаторы сброса давления или вентиляторы. Автоматическое открытие на основе перепада давления. Сброс в некритичные места. Рассчитано на максимальный расход приточного воздуха плюс эффект стека.

**Интеграция управления**: Датчики дифференциального давления по всей высоте шахты. Мониторинг системы здания и управление. Координация с работой HVAC системы и системой противопожарной сигнализации. Автоматическая регулировка для вариации наружной температуры.

### Снижение утечек

Минимизация утечек в шахте улучшает управление давлением:

- Укажите шахтные двери с уплотнителями или герметизирующими прокладками
- Герметизируйте все проемы одобренными UL системами остановки огня
- Разработайте конструкцию шахты с непрерывными воздушными барьерами
- Минимизируйте требуемые проемы шахты и точки доступа
- Тестируйте утечку шахты во время строительства (тестирование дверью нагнетателя)
- Проверьте качество и полноту установки остановки огня

### Координация шахт

Здания с несколькими вертикальными шахтами требуют скоординированного анализа:

- Модель комбинированного эффекта стека от всех шахт
- Учет движения воздуха между шахтами через помещения здания
- Проектирование HVAC системы для кумулятивной инфильтрации/экфильтрации
- Координация управления дымом между несколькими шахтами лестниц и лифтов
- Анализ наихудшего сценария комбинаций шахт при сценариях пожара

Управление давлением в вертикальной шахте представляет критический аспект проектирования HVAC высотных зданий. Шахты, распространяющиеся на сотни метров, развивают перепады давления, которые влияют на работу дверей, управление дымом и общую производительность здания. Надлежащее измерение, анализ и управление этими давлениями обеспечивает соответствие кодам и надежную работу при всех условиях окружающей среды.
