---
title: "Убежища и безопасные зоны"
aliases: ["Убежища и безопасные зоны"]
description: "Требования к избыточному давлению, системы подачи воздуха, лобби лифтов как убежища и проектирование жизнеобеспечения защищённых пространств в высоких зданиях."
date: "2026-01-04"
weight: 8
tags: ["убежища", "безопасные зоны", "лобби лифтов", "избыточное давление", "жизнеобеспечение", "доступность"]
categories: ["Специальные применения"]
---

## Концепция убежищ

Убежища обеспечивают временные безопасные места внутри высоких зданий для людей, которые не могут немедленно эвакуироваться при чрезвычайных ситуациях. Эти пространства — также называемые зонами убежища, безопасными гаванями или зонами ассистированной эвакуации — защищают людей от огня, дыма и тепла в ожидании спасения или до тех пор, пока условия позволят продолжить эвакуацию.

Строительные нормы требуют наличие убежищ в конкретных обстоятельствах:
- Высокие здания (> 22,8 м выше точки доступа пожарного подразделения)
- Здания без достаточной пропускной способности аварийных выходов для всех людей
- Помещения, обслуживающие людей с нарушениями мобильности
- Места, отведённые под операции развёртывания сил пожарной охраны

## Требования кодексов

### Международный строительный кодекс (IBC)

IBC определяет положения об убежищах:

**Требования к местоположению**:
- Расположены непосредственно рядом с выходами из лестничных клеток
- Доступны без прохождения через незащищённые пространства
- Максимальное расстояние движения соответствует требованиям для выходов
- Минимум два убежища на этаж (независимость маршрутов эвакуации)

**Требования к площади**:
- Минимальная площадь: 76 см × 122 см на одно инвалидное кресло
- Минимум два места для инвалидных колясок на убежище
- Дополнительное пространство для мобильных людей, если помещение служит общему убежищу
- Свободное пространство в соответствии со стандартами доступности

**Требования к разделению**:
- Отделены от остальной части этажа дымовым барьером (минимум 1-часовое противопожарное покрытие)
- Защищены от воздействия через внешние стены
- Защищены от вертикального распространения огня через узлы пола/потолка

**Связь**:
- Двусторонняя система связи с центром управления пожарной охраной
- Визуальная и тактильная идентификация вывесок
- Освещение при чрезвычайных ситуациях в соответствии с кодексом жизнеобеспечения

### NFPA 101 (Кодекс безопасности жизни)

NFPA 101 предоставляет дополнительные критерии:

**Расчёт нагрузки по населению**: Убежище рассчитано на:
- Людей, обслуживаемых этой зоной
- Обычно рассчитывается как процент от нагрузки по населению на этаже (15-20% для людей с нарушением мобильности)
- Всех людей, если помещение служит как общее безопасное место

**Контроль окружающей среды**: Поддержание пригодных для жизни условий:
- Среда, свободная от дыма, через избыточное давление
- Тепловые условия в пределах выживаемости
- Достаточная концентрация кислорода через вентиляцию

**Продолжительность**: Рассчитана на время пребывания до:
- Спасения пожарными
- Тушения огня, позволяющего продолжить эвакуацию
- Обычно минимум 30-60 минут проектного периода

## Требования к избыточному давлению

Убежища требуют положительного давления относительно этажа с огнём для предотвращения попадания дыма.

### Минимальные перепады давления

**Проектные давления**:
- Минимум: 25 Па (0,05 дюйма вод. ст.) через дымовой барьер
- Типичная проектная цель: 50-75 Па (0,10-0,15 дюйма вод. ст.)
- Максимум: 175 Па (0,35 дюйма вод. ст.) для ограничения усилия открытия двери

Эти значения согласуются с требованиями систем контроля дыма согласно NFPA 92.

### Иерархия давления

В интегрированных системах многоуровневое распределение давления создаёт несколько слоёв защиты:

**Пример четырёхзонной системы**:
1. Выходная лестница: 0,25 дюйма вод. ст. (наивысшее давление)
2. Убежище: 0,15 дюйма вод. ст.
3. Защищённый коридор: 0,05 дюйма вод. ст.
4. Этаж с огнём: 0,00 дюйма вод. ст. (эталон)

Каждая граница поддерживает минимальный перепад при ограничении максимального для работы двери.

### Рассмотрение эффекта стека

Эффект стека в высоком здании влияет на избыточное давление убежища:

**Зимние условия** (восходящий эффект стека):
- Нижние этажи: эффект стека создаёт отрицательное давление
- Система убежища должна преодолеть эффект стека плюс обеспечить проектный перепад
- Верхние этажи: эффект стека способствует избыточному давлению
- Риск избыточного давления, требующего сброса давления

**Летние условия** (нисходящий или минимальный эффект стека):
- Более равномерное распределение давления
- Верхние этажи могут требовать повышенного избыточного давления
- Обычно менее сложно чем в зимних условиях

**Подход проектирования**:
- Расчёт эффекта стека при проектной наружной температуре
- Расчёт системы на худший случай этажа и условий
- Обеспечение балансирования давления по этажам
- Установка клапанов сброса там, где ожидается избыточное давление

## Системы подачи воздуха

### Расчёт требуемого расхода подачи

Требуемый расход подачи поддерживает проектное давление против всех путей утечки:

$$Q_{подача} = \sum \left(A_i \times 2610 \times \sqrt{\Delta P_i}\right)$$

Где:
- $Q_{подача}$ = требуемый расход подачи (CFM)
- $A_i$ = эффективная площадь утечки проёма i (ft²)
- $\Delta P_i$ = перепад давления через проём i (дюйм вод. ст.)

**Пути утечки**:
- Двери на этаж с огнём (основная утечка)
- Двери на выходную лестницу (если применяется многоуровневое распределение давления)
- Утечка конструкции через дымовой барьер
- Вентиляционные или клапаны сброса воздуха

**Пример расчёта**: Убежище (лобби лифта) с:
- 1 дверь в коридор этажа с огнём (0,15 ft² утечка)
- 1 дверь на выходную лестницу (0,15 ft² утечка)
- Утечка конструкции (0,05 ft² предполагаемая)
- Проектное давление: 0,10 дюйма вод. ст. в коридор, 0,05 дюйма вод. ст. в лестницу

$$Q_{подача} = (0,15 \times 2610 \times \sqrt{0,10}) + (0,15 \times 2610 \times \sqrt{0,05}) + (0,05 \times 2610 \times \sqrt{0,10})$$
$$Q_{подача} = 124 + 88 + 41 = 253 \text{ CFM (все двери закрыты)}$$

### Поток при открытой двери

Когда двери открываются при использовании убежища:

$$Q_{открытая\_дверь} = C_d \times A_{открытая} \times 4005 \times \sqrt{\Delta P}$$

Где:
- $Q_{открытая\_дверь}$ = поток через открытый дверной проём (CFM)
- $C_d$ = коэффициент расхода (0,65 типовой)
- $A_{открытая}$ = площадь открытой двери (ft², обычно 21 ft² для двери 0,9 м × 2,1 м)
- $\Delta P$ = перепад давления (дюйм вод. ст.)

Для одной двери открытой при 0,10 дюйма вод. ст.:

$$Q_{открытая\_дверь} = 0,65 \times 21 \times 4005 \times \sqrt{0,10} = 17300 \text{ CFM}$$

Этот расход в 68 раз больше, чем утечка при закрытой двери. Система подачи должна поддерживать адекватный расход при проектном количестве открытых дверей (обычно одна дверь).

### Конфигурации систем подачи

**Автономный вентилятор подачи**:
- Независимый вентилятор, обслуживающий только убежище
- Расположен в защищённом пространстве или удалённом месте
- Рассчитан на максимальный требуемый расход
- Регулируемое управление скоростью в ответ на дифференциальное давление

**Общая подача с зональными заслонками**:
- Общий вентилятор подачи, обслуживающий несколько убежищ
- Зональные заслонки управляют расходом в каждую зону
- Заслонки, независимые от давления, поддерживают уставку
- Центральный мониторинг всех зон

**Интеграция с избыточным давлением лестницы**:
- Убежища, примыкающие к лестницам, используют воздух избыточного давления
- Трансферные решётки или клапаны сброса позволяют подаче воздуха из лестницы в убежище
- Более простая система, но менее независимое управление
- Требует скоординированного анализа давления

### Источники замещающего воздуха

Воздух, подаваемый в убежище, поступает из:

**100% наружный воздух**: Автономный воздухозабор наружного воздуха:
- Обеспечивает свежий, свободный от дыма воздух
- Расположен для исключения попадания дыма
- Защищён от ветровых эффектов
- Гарантирует качество воздуха

**Отфильтрованный рециркулируемый воздух**: Воздух возврата с нижних этажей:
- Требует детектирования дыма для предотвращения рециркуляции дыма
- Автоматические заслонки изолируют загрязнённые зоны
- Фильтрация HEPA для удаления частиц дыма
- Экономичный вариант, но требует тщательного управления

**Передача из защищённых зон**: Воздух из смежных пространств с избыточным давлением:
- Воздух избыточного давления лестницы передаётся в убежище
- Сниженное общее требование по расходу воздуха
- Упрощённая архитектура системы
- Зависит от поддержания избыточного давления в лестнице

## Лобби лифтов как убежища

Защищённые лобби лифтов выполняют двойные функции:
- Защита лифтов от дыма при нормальном доступе пожарных
- Убежища для людей при чрезвычайных ситуациях

### Требования к конфигурации

**Разделение**: Дымовой барьер с 1-часовым противопожарным покрытием, отделяющий лобби от:
- Коридоров этажей и занятых пространств
- Шахт лифтов (кроме дверей лифтов)
- Других незащищённых пространств

**Доступ**: Прямой доступ из:
- Коридоров этажа через самозакрывающиеся дымовые барьерные двери
- Выходных лестниц через самозакрывающиеся двери
- Минимум два маршрута выхода из лобби

**Размер**: Достаточный для:
- Обслуживания лифтом этажа
- Людей в убежище (минимум два места для инвалидных колясок)
- Операций развёртывания пожарных
- Типовой размер: 14-28 м² в зависимости от размера здания

### Проектирование избыточного давления

Типичная трёхзонная система избыточного давления:

**Зона 1 — Выходная лестница** (наивысшее давление):
- Проектное давление: 0,20-0,25 дюйма вод. ст. относительно этажа с огнём
- Основной защищённый маршрут эвакуации
- Независимая система избыточного давления

**Зона 2 — Лобби лифта** (промежуточное давление):
- Проектное давление: 0,10-0,15 дюйма вод. ст. относительно этажа с огнём
- Убежище и развёртывание сил пожарной охраны
- Автономная или общая система избыточного давления

**Зона 3 — Коридор этажа** (этаж с огнём, наименьшее давление):
- Эталонное давление (0,00 дюйма вод. ст.)
- Может иметь отрицательное давление при использовании дымоудаления
- Содержит огонь и дым

**Перепад через границы**:
- Лестница в лобби: 0,05-0,10 дюйма вод. ст.
- Лобби в коридор: 0,10-0,15 дюйма вод. ст.
- Лестница в коридор: 0,15-0,25 дюйма вод. ст. (сумма вышеуказанного)

### Управление усилием открытия двери

Многоуровневое распределение давления снижает усилие открытия двери:

**Один барьер**: Дверь лестницы открывается непосредственно на этаж с огнём:
- Полный перепад давления через одну дверь
- При 0,25 дюйма вод. ст., усилие открытия двери ~222 Н (превышает предел 133 Н)
- Требует ограничения давления или мер снижения усилия

**Многоуровневое распределение давления через лобби**: Две двери последовательно:
- Дверь лестницы в лобби: 0,10 дюйма вод. ст. перепад, ~89 Н усилие открытия
- Дверь лобби в коридор: 0,15 дюйма вод. ст. перепад, ~133 Н усилие открытия
- Каждая дверь в пределах требований кодекса
- Позволяет более высокий уровень общей защиты

### Интеграция с работой лифтов

**Нормальная работа**: Вызов лифта при срабатывании пожарной сигнализации:
- Лифты вызваны на обозначенный уровень
- Лобби поддерживает нормальную среду
- Система избыточного давления может активироваться превентивно

**Работа пожарных**: Использование лифта пожарными:
- Лобби находится под избыточным давлением для исключения дыма
- Адекватный расход воздуха для допуска дорожного трафика пожарных
- Система связи с центром управления пожарной охраной
- Освещение при чрезвычайных ситуациях и вывески

**Функция убежища**: Использование лобби как безопасного места людьми:
- Избыточное давление поддерживает среду, свободную от дыма
- Двусторонняя связь позволяет получать обновления статуса
- Свободное пространство для инвалидных колясок и людей
- Визуальное подтверждение защищённого статуса

## Вентиляция и качество воздуха

### Минимальные вентиляционные расходы

Убежища требуют адекватного наружного воздуха для людей:

**Основа ASHRAE 62.1**: Минимальный наружный воздух на человека:
- Стандартная занятость: 2,4-3,5 м³/ч на человека
- Убежище с потенциальным стрессом: 7-9 м³/ч на человека (рекомендуется)

**Расчёт нагрузки по населению**:
- Проектная занятость: максимальное ожидаемое использование убежища
- Места для людей с нарушением мобильности: минимум два
- Дополнительные люди: на основе размера помещения и доступности
- Типовой проект: 10-30 человек

**Пример**: Убежище на 20 человек при 7 м³/ч на человека:
$$Q_{вентиляция} = 20 \times 7 = 140 \text{ м³/ч}$$

Это требование вентиляции обычно меньше, чем требование расхода воздуха для избыточного давления.

### Контроль температуры

Поддержание приемлемых температур в убежищах:

**Источники теплового прироста**:
- Солнечная радиация через внешние стены/окна
- Передача тепла от этажа с огнём (если смежный)
- Метаболическое тепло людей (117-140 кДж/ч на человека)
- Освещение и оборудование

**Стратегии контроля температуры**:
- Кондиционированный подаваемый воздух (13-18°C) для компенсации тепловых приростов
- Лучистое охлаждение для периферийных тепловых приростов
- Тепловая изоляция в конструкции дымового барьера
- Вспомогательная охлаждающая способность в экстремальных условиях

**Критерии проектирования**:
- Максимальная температура: 35°C на протяжении 30-минутного периода
- Предпочтительный диапазон: 18-29°C для комфорта людей
- Учёт сниженных кратностей воздухообмена при чрезвычайной ситуации
- Координация с анализом температуры при сценарии пожара

### Мониторинг качества воздуха

**Концентрация кислорода**: Обеспечение адекватного кислорода для дыхания:
- Минимум: 19,5% O₂ (стандарт OSHA)
- Нормальная атмосфера: 21% O₂
- Вентиляция наружным воздухом поддерживает приемлемые уровни
- Мониторинг в герметичных убежищах с долгим временем пребывания

**Концентрация CO₂**: Индикатор адекватности вентиляции:
- Максимум: 5 000 ppm в условиях чрезвычайной ситуации
- Предпочтительно: < 1 000 ppm для пролонгированного пребывания
- Вентиляционный расход предотвращает чрезмерное накопление

**Детектирование дыма**: Постоянный мониторинг дыма:
- Фотоэлектрические или ионизационные детекторы
- Сигнал тревоги при детектировании дыма, указывающий на отказ системы
- Автоматическое управление в ответ на повышение избыточного давления
- Визуальная и звуковая сигнализация в убежище

## Системы управления и мониторинга

### Последовательности активации

**Автоматическая активация**: Активация системы контроля дыма вызывает избыточное давление убежища:
1. Пожарная сигнализация получает сигнал датчика дыма
2. Система определяет этаж с огнём и зону
3. Избыточное давление убежища на этаже с огнём активируется
4. Убежища соседних этажей могут активироваться (зависит от проекта)
5. Система мониторинга подтверждает достижение целевых давлений

**Ручная активация**: Переопределение центра управления пожарной охраной:
- Оператор выбирает конкретные убежища для создания избыточного давления
- Независимо от автоматического детектирования дыма
- Позволяет реагировать на чрезвычайные ситуации, не связанные с пожаром
- Требует обучения персонала

### Мониторинг давления

**Расположение датчиков**:
- Дифференциальное давление через каждую дверь дымового барьера
- Эталон к коридору этажа с огнём
- Эталон к смежным защищённым пространствам (лестницам)
- Несколько датчиков в больших убежищах

**Параметры мониторинга**:
- Отображение перепада давления в реальном времени
- Регистрация тренда для криминалистического анализа
- Тревога при условиях вне диапазона
- Интеграция с системой управления зданием

**Ответ управления**:
- Модулирование скорости вентилятора подачи для поддержания целевого давления
- Регулировка клапанов сброса для предотвращения избыточного давления
- Тревога при неспособности достичь целевые давления
- Автоматическое переключение на вспомогательные системы при наличии

### Системы связи

**Двусторонняя связь**: Прямое соединение с центром управления пожарной охраны:
- Голосовая связь (внутренняя телефонная сеть или телефон)
- Визуальные индикаторы, показывающие статус связи
- Расположено на высоте, доступной для инвалидных колясок
- Ясно обозначено и подсвечено

**Массовое оповещение**: Система вещания в убежище:
- Система голосового/звукового оповещения при чрезвычайных ситуациях
- Указания для людей
- Обновления статуса от командира инцидента
- Координация с системой оповещения на уровне здания

**Визуальные дисплеи**: Информация для людей:
- Освещённые вывески, идентифицирующие убежище
- Индикаторы статуса давления (опционально)
- Подтверждение маршрута выхода
- Указания по использованию убежища

## Проблемы интеграции в проектирование

### Координация по нескольким этажам

Высокие здания с убежищами на каждом этаже:

**Одновременная активация**: Сценарии пожара могут влиять на несколько этажей:
- Вертикальное распространение огня на смежные этажи
- Миграция дыма через шахты
- Одновременная активация нескольких убежищ
- Пропускная способность системы для худшего сценария

**Поэтапная эвакуация**: Стратегия эвакуации здания влияет на использование убежища:
- Этаж с огнём и смежные этажи эвакуируются первыми
- Другие этажи остаются на месте или используют убежища
- Система должна поддерживать изменяющиеся образцы занятости

### Взаимодействие с основной системой HVAC здания

Избыточное давление убежища координируется с нормальной вентиляцией:

**Многофункциональное оборудование**: Оборудование HVAC служит нормальным и аварийным функциям:
- Нормальный режим: вентиляция и кондиционирование
- Аварийный режим: контроль дыма и избыточное давление
- Выбор для большего из двух требований
- Переключение режима системы управления

**Совместное использование воздуховодов**: Воздуховод подачи служит обоим функциям:
- Нормальное распределение HVAC в занятые пространства
- Воздух избыточного давления в убежища при чрезвычайной ситуации
- Дымовые заслонки обеспечивают надлежащую изоляцию
- Требования к утечкам отличаются между режимами

### Техническое обслуживание и тестирование

**Периодическое тестирование**: Регулярная проверка производительности системы:
- Ежеквартальное функциональное тестирование системы избыточного давления
- Ежегодное тестирование перепада давления
- Проверка усилия открытия двери
- Тестирование системы связи

**Доступ для обслуживания**: Оборудование убежища требует доступ к техническому обслуживанию:
- Вентиляторы, заслонки и элементы управления в защищённых местах
- Доступны без компрометации защиты
- Адекватные зазоры для технического обслуживания
- Запасы запасных частей критических компонентов

**Обучение**: Персонал здания и люди требуют обучения:
- Местоположение и использование убежища
- Работа системы связи
- Процедуры при чрезвычайных ситуациях, специфичные для убежищ
- Координация с операциями пожарного подразделения

Убежища обеспечивают критические функции жизнеобеспечения в высоких зданиях, где немедленная эвакуация всех людей может быть невозможна. Надлежащее проектирование избыточного давления, адекватная подача воздуха и надёжные системы управления обеспечивают поддержание пригодных для жизни условий в этих пространствах при пожарных чрезвычайных ситуациях. Интеграция с общими системами контроля дыма, соответствие требованиям кодексов и комплексное введение в эксплуатацию создают надёжные убежища, когда они требуются более всего.
