---
title: "Системы управления дымом для высоких зданий"
aliases: ["Системы управления дымом для высоких зданий"]
description: "Дымовые зоны и барьеры, системы pressurization и дымоудаления, соответствие NFPA 92, pressurization лестничных клеток и интегрированное управление дымом."
date: "2026-01-04"
weight: 7
tags: ["smoke control", "NFPA 92", "pressurization", "smoke exhaust", "life safety", "fire protection"]
categories: ["Specialty Applications"]
---

## Основы управления дымом

Системы управления дымом управляют движением дыма во время пожарных чрезвычайных ситуаций для поддержания условий, пригодных для эвакуации. В высоких зданиях управление дымом должно преодолевать эффект тяги, ветровые нагрузки и вертикальную миграцию дыма через шахты, одновременно обеспечивая безопасную эвакуацию и доступ пожарным.

Движение дыма следует градиентам давления. Требуемый перепад давления для предотвращения миграции дыма:

$$\Delta P_{min} = K \times \rho \times g \times h \times \Delta T / T_{avg}$$

Где:
- $\Delta P_{min}$ = минимальный перепад давления (Па)
- $K$ = постоянная (0.052 для стандартных единиц)
- $\rho$ = плотность воздуха (кг/м³)
- $g$ = ускорение свободного падения (9.81 м/с²)
- $h$ = высота проёма (м)
- $\Delta T$ = перепад температуры (°C)
- $T_{avg}$ = средняя абсолютная температура (К)

Для дверного проёма высотой 2,4 м с подъёмом температуры на 111°C (этаж пожара в защищённое пространство):

$$\Delta P_{min} = 0.052 \times 1.2 \times 9.81 \times 2.4 \times 111 / 573 = 12 \text{ Па}$$

Это представляет теоретический минимум. NFPA 92 требует более высоких расчётных значений с учётом ветра, эффекта тяги и неопределённостей системы.

## Дымовые зоны и барьеры

### Стратегии зонирования

Здания разделены на зоны управления дымом, разделённые дымовыми барьерами:

**Зонирование по этажам**: Каждый этаж образует отдельную зону управления дымом. Управление дымом активируется только на этаже пожара. Смежные этажи могут быть включены в зону управления дымом. Простейший подход, применимый к большинству зданий.

**Зонирование по разделению арендуемых помещений**: Крупные этажи разделены на несколько зон. Разделены дымовыми барьерами по демаркационным линиям между помещениями. Позволяет управление дымом на часть этажа. Целесообразно для этажей площадью более 1860 м².

**Вертикальное зонирование**: Группы этажей образуют вертикальные зоны. Механические системы обслуживают зону в целом. Управление дымом работает на основе нескольких этажей. Используется со стратегией механического зонирования по этажам.

**Зонирование атриума**: Специальные положения для многоэтажных атриумов. Атриум образует отдельную зону управления дымом. Окружающие пространства защищены от дыма атриума. Требует выделенную систему дымоудаления.

### Требования к дымовым барьерам

**Конструкция**: Дымовые барьеры выполняются для ограничения прохождения дыма:
- Конструкция с огнестойкостью не менее 1 часа
- Герметизированные проходки с дымовыми заслонками
- Двери с уплотнением или герметизацией от дыма
- Непрерывная конструкция от пола к полу (включая пространства выше потолка)

**Площадь утечки**: Утечка через дымовой барьер влияет на размер системы:
- Площадь утечки согласно IBC: примерно 0.014 м² на дверной проём
- Утечка при строительстве: 5-15% от утечки через дверь
- Общая утечка определяет требуемый расход воздуха для pressurization

**Двери**: Двери в дымовых барьерах требуют:
- Самозакрывающихся или автоматически закрывающихся механизмов
- Оборудования с положительной фиксацией
- Герметизации или уплотнения, соответствующей дымостойкости
- Максимальной силы открывания: 133 Н (ограничение системы pressurization)

## Системы pressurization

Системы pressurization подают наружный воздух для создания положительного давления в защищённых зонах относительно зон пожара.

### Расчётные перепады давления

NFPA 92 устанавливает критерии давления:

**Минимальное давление**: 12 Па (0.05 in. w.c.) через дымовой барьер. Достаточно для предотвращения миграции дыма через герметизированные барьеры. Учитывает сдвиг нейтральной плоскости во время пожара.

**Расчётное давление**: 25 Па (0.10 in. w.c.) типичная расчётная цель. Обеспечивает запас выше минимума. Учитывает утечку через двери и вариации системы.

**Максимальное давление**: 87 Па (0.35 in. w.c.) для ограничения сил открывания дверей. Может быть снижено, если силы открывания проверены испытанием.

### Расчёт расхода воздуха

Требуемый расход подаваемого воздуха равен утечке через все отверстия дымового барьера при расчётном давлении:

$$Q_{supply} = \sum A_i \times 1220 \times \sqrt{\Delta P_i}$$

Где:
- $Q_{supply}$ = общий расход подаваемого воздуха (м³/ч)
- $A_i$ = площадь утечки отверстия i (м²)
- $\Delta P_i$ = перепад давления через отверстие i (Па)

Для этажа с:
- 6 коридорными дверями (утечка 0.013 м² каждая)
- 2 дверями в лестничной клетке (0.013 м² каждая)
- Утечкой при строительстве (0.009 м² итого)
- Расчётным давлением: 25 Па

$$Q_{supply} = (6 + 2 + 0.67) \times 0.013 \times 1220 \times \sqrt{25} = 2400 \text{ м³/ч}$$

Это представляет сценарий закрытых дверей. Расход при открытой двери значительно выше.

### Интеграция эффекта тяги

Эффект тяги добавляется к механическому pressurization или вычитается из него:

**Зима (восходящий эффект тяги)**:
- Нижние этажи: эффект тяги создаёт отрицательное давление
- Система pressurization должна преодолеть эффект тяги плюс обеспечить расчётный перепад
- Верхние этажи: эффект тяги создаёт положительное давление
- Риск избыточного давления; требуется сброс давления

**Лето (нисходящий эффект тяги)**:
- Верхние этажи: эффект тяги создаёт отрицательное давление
- Повышенное pressurization требуется на верхних этажах
- Нижние этажи: эффект тяги помогает pressurization
- Более равномерное распределение давления, чем зимой

**Подход к проектированию**:
- Расчёт эффекта тяги для профиля температуры расчётного пожара
- Размер системы для наихудшего этажа (наибольший требуемый расход воздуха)
- Обеспечение сброса давления на этажах с избыточным давлением
- Расчёт для зимних условий (типично наихудший случай)

### Интеграция ветровых нагрузок

Ветер создаёт внешние вариации давления, влияющие на управление дымом:

**Наветренные поверхности**: Положительное внешнее давление противодействует внутреннему pressurization. Требуется повышенный расход подаваемого воздуха.

**Подветренные поверхности**: Отрицательное внешнее давление помогает внутреннему pressurization. Риск избыточного давления.

**Стратегия проектирования**:
- Расчёт ветровых давлений при расчётной скорости ветра (типично 11-16 м/с для управления дымом)
- Проектирование для наихудшего направления ветра (наибольшее противодействующее давление)
- Обеспечение достаточного запаса производительности системы (20-30%)
- Рассмотрение нескольких сценариев ветра в расчётах на основе производительности

## Системы дымоудаления

Системы дымоудаления удаляют дым из зон пожара, создавая отрицательное давление для локализации дыма.

### Размер расхода воздуха при дымоудалении

**Метод зонального дымоудаления**: Удаление воздуха с этажа пожара со скоростью, предотвращающей распространение дыма:

$$Q_{exhaust} = V_{zone} \times ACH$$

Где:
- $Q_{exhaust}$ = расход дымоудаления (м³/ч)
- $V_{zone}$ = объём зоны (м³)
- $ACH$ = скорость воздухообмена (4-10 воздухообменов в час типично для дымоудаления)

Для этажа площадью 1860 м² с высотой потолка 2,7 м при 6 воздухообменах в час:

$$Q_{exhaust} = 1860 \times 2.7 \times 6 = 30150 \text{ м³/ч}$$

Такой высокий расход требует больших вентиляторов дымоудаления и воздуховодов.

**Приточный воздух**: Системы дымоудаления требуют приточного воздуха:
- Подано через систему HVAC здания
- Выделенные агрегаты приточного воздуха для управления дымом
- Перепуск из смежных зон через дымовые барьеры
- Комбинация источников

Расход приточного воздуха равен расходу дымоудаления минус спроектированная утечка из окружающих зон.

### Выделенное дымоудаление

**Дымоудаление через дымовую шахту**: Выделенные вертикальные шахты для удаления дыма:
- Шахта пронизывает этажи пожара
- Дым входит через автоматические или ручные заслонки
- Вентилятор дымоудаления на крыше вытягивает дым вверх по шахте
- Выброс вдали от воздухозаборов и занятых пространств

**Пример размера**: Шахта, обслуживающая здание высотой 40 этажей
- Расчётный расход дымоудаления: 23.6 м³/с (пониженный расход для метода шахты)
- Скорость в шахте: 10-15 м/с максимум (шум и потери давления)
- Требуемая площадь сечения шахты: 23.6 / 12.5 = 1.9 м²
- Типичная шахта: 1.2 м × 1.5 м

**Конфигурация заслонки**: Дымовые заслонки на каждом этаже:
- Обычно закрытые заслонки
- Открываются на этаже пожара (автоматически или вручную)
- Остаются закрытыми на этажах без пожара
- Рассчитаны на повышенные температуры (121-177°C)

### Использование системы возврата/удаления воздуха HVAC

Существующие системы возврата/удаления воздуха HVAC модифицированы для управления дымом:

**Конфигурация**:
- Этаж пожара: максимизировать расход удаления воздуха
- Смежные этажи: прекратить подачу воздуха, работать удаление воздуха
- Удалённые этажи: поддерживать нормальную работу или прекратить

**Ограничения**:
- Воздуховоды HVAC могут не быть рассчитаны на дымоудаление
- Воздуховоды возврата воздуха часто малы для требуемых расходов дымоудаления
- Противопожарные заслонки в воздуховодах могут закрыться, блокируя путь дымоудаления
- Загрязнение системы возврата воздуха дымом

**Улучшения**:
- Обеспечение дымовых заслонок вместо противопожарных на возврате этажа пожара
- Выделенный воздуховод дымоудаления, параллельный системе возврата
- Модернизация вентилятора возврата для работы с большей производительностью
- Обеспечение непрерывности воздуховодов и их рассчитанности на дымоудаление

## Интеграция pressurization лестничных клеток

Pressurization лестничных клеток координируется с общим управлением дымом в здании:

### Соотношения давлений

**Иерархия**:
- Лестничная клетка: наибольшее давление (безопасный путь эвакуации)
- Смежные защищённые зоны: промежуточное давление
- Этаж пожара: наименьшее давление (локализация дыма)

**Типичные перепады**:
- Лестничная клетка к смежному пространству: 25-38 Па
- Защищённая зона к этажу пожара: 12-25 Па
- Итого лестничная клетка к этажу пожара: 38-62 Па

### Координация системы

**Координация подачи воздуха**: Системы pressurization лестничной клетки и зоны работают одновременно:
- Независимые системы: отдельные вентиляторы для лестничной клетки и зон
- Интегрированные системы: общий вентилятор с зональными заслонками
- Последовательность управления обеспечивает поддержание иерархии давлений

**Динамика открывания двери**: Открывание двери лестничной клетки с этажа пожара влияет на обе системы:
- Поток воздуха из лестничной клетки к этажу пожара
- Снижение давления в лестничной клетке
- Повышение давления на этаже пожара
- Обе системы должны поддерживать минимальные перепады

### Pressurization лифтовой холла

Защищённые лифтовые холлы требуют pressurization:

**Трёхзонная система**:
1. Лестничная клетка (наибольшее давление)
2. Лифтовой холл (промежуточное)
3. Этаж пожара (наименьшее)

**Ступенчатое давление**:
- Лестничная клетка к холлу: 12-25 Па
- Холл к этажу пожара: 12-25 Па
- Холл служит шлюзом между лестничной клеткой и этажом пожара

**Подача воздуха**: Выделенная подача в холл или перепуск из лестничной клетки:
- Выделенная подача: независимое управление, более высокая стоимость
- Перепуск из лестничной клетки: простой, но влияет на давление в лестничной клетке
- Проектирование для наихудших сценариев открывания дверей

## Последовательности управления

### Ручное или автоматическое управление

**Ручное управление**: Оператор здания активирует управление дымом из центра управления пожаром:
- Оператор выбирает этаж пожара
- Система конфигурируется для выбранного сценария
- Позволяет обход автоматических последовательностей
- Требует подготовку персонала и процедуры

**Автоматическое управление**: Управление дымом активируется автоматически при обнаружении:
- Дымовые детекторы на каждом этаже определяют местоположение пожара
- Система активирует соответствующую конфигурацию зоны
- Pressurization лестничной клетки активируется
- Системы HVAC конфигурируются для режима управления дымом

**Комбинированный подход**: Автоматическая активация с возможностью ручного обхода (наиболее распространено).

### Последовательность операций

Типичная автоматическая последовательность:

1. **Активация пожарной сигнализации**: Дымовой детектор или ручной запуск активируются на этаже пожара.

2. **Конфигурация системы**:
   - Вентиляторы pressurization лестничной клетки запускаются
   - Дымоудаление этажа пожара активируется (если предусмотрено)
   - Подача воздуха на этаж пожара прекращается
   - Подача воздуха на смежные этажи прекращается (опционально)
   - HVAC удалённых этажей продолжает работу или прекращается по проекту

3. **Установление pressurization**:
   - Вентиляторы подачи достигают расчётного расхода воздуха
   - Контроль давления проверяет достижение целевых давлений
   - Заслонки сброса давления модулируют для предотвращения избыточного давления

4. **Непрерывная работа**:
   - Система поддерживает перепады давления
   - Реагирует на открывание дверей повышенным расходом воздуха
   - Контролирует неисправности системы и сигналы тревоги
   - Продолжает работу до ручного сброса

### Управление с обратной связью

Продвинутые системы используют обратную связь по давлению:

**Контроль давления**:
- Датчики дифференциального давления на критических границах
- Датчики в лестничной клетке на нескольких этажах
- Давление этажа пожара к смежному пространству
- Давления в лифтовых холлах

**Модуляция скорости вентилятора**:
- Преобразователи частоты (VFD) на вентиляторах подачи
- Скорость вентилятора регулируется для поддержания целевых давлений
- Компенсирует варьирующиеся положения дверей
- Адаптируется к эффекту тяги и вариациям ветра

**Управление заслонкой сброса давления**:
- Механизированные заслонки сброса давления вместо барометрических
- Модуляция на основе обратной связи по давлению
- Более точное предотвращение избыточного давления
- Координация с управлением вентилятором подачи

## Соответствие NFPA 92

### Документация проекта

NFPA 92 требует полную документацию:

**Описание систем**: Цели системы, основы проектирования, последовательности операций. Зоны управления дымом и их границы. Координация с другими системами пожарной защиты.

**Расчёты**: Расчёты перепада давления на всех границах дымовых барьеров. Расчёты расхода воздуха для систем подачи и удаления. Анализ эффекта тяги при расчётных условиях. Анализ ветровых нагрузок.

**Чертежи**: Границы зон управления дымом. Местоположение оборудования и схема воздуховодов. Последовательности управления и схемы электрических соединений. Местоположение датчиков и заслонок.

### Приёмочные испытания производительности

Требуемые испытания перед заселением:

**Функциональные испытания**:
- Активация системы во всех расчётных сценариях пожара
- Проверка работы всех компонентов согласно последовательности
- Подтверждение блокировок с пожарной сигнализацией и HVAC

**Испытания давления**:
- Измерение перепадов давления на всех дымовых барьерах
- Проверка достижения минимальных давлений при закрытых дверях
- Испытание давления с расчётным количеством открытых дверей
- Проверка недопущения превышения максимальных давлений

**Испытания силы открывания дверей**:
- Измерение сил открывания на всех дверях лестничной клетки и барьеров
- Подтверждение сил ниже предельного значения кода 133 Н
- Документирование сил для справки при текущем обслуживании

**Испытания расхода воздуха**:
- Измерение расходов подачи воздуха
- Проверка расходов дымоудаления, если предусмотрено
- Контроль достаточности источников приточного воздуха

### Периодические повторные испытания

Требования к текущим испытаниям:

- Ежегодные функциональные испытания всех компонентов
- Проверка перепадов давления
- Повторное измерение силы открывания дверей
- Проверка времени отклика системы
- Документирование результатов испытаний и любых выявленных недостатков

## Вызовы проектирования в высоких зданиях

### Кумулятивный эффект тяги

Высокие здания испытывают серьёзный эффект тяги, влияющий на управление дымом:

**Зимний эффект тяги**:
- Верхние этажи развивают положительное давление
- Плавучесть дыма плюс эффект тяги создают восходящий поток
- Pressurization лестничной клетки должно преодолеть комбинированные эффекты
- Нижние этажи легче pressurize (эффект тяги противодействует плавучести дыма)

**Ответ при проектировании**:
- Компартментализация вертикальных шахт для ограничения эффекта тяги
- Размер систем лестничной клетки для наихудших условий верхнего этажа
- Обеспечение достаточного сброса давления на нижних этажах для предотвращения избыточного давления
- Рассмотрение нескольких точек подачи воздуха для равномерности давления

### Несколько зон управления дымом

Высокие здания обычно содержат многочисленные зоны управления дымом:

**Требования координации**:
- Каждая зона требует независимого или совместного использования pressurization
- Система управления должна управлять несколькими одновременными сценариями пожара
- Приточный воздух для одной зоны может влиять на давление в смежных зонах
- Сложность возрастает с количеством зон

**Архитектуры систем**:
- Независимые системы по зонам: максимальная надёжность, наибольшая стоимость
- Общая подача с зональными заслонками: экономически эффективно, риск единой точки отказа
- Комбинированный подход: критичные зоны независимы, другие совместные

### Интеграция с существующей HVAC

Управление дымом должно координироваться с обычной HVAC:

**Совместное использование оборудования**: Оборудование HVAC служит двойной цели:
- Нормальный режим: отопление, охлаждение, вентиляция
- Режим управления дымом: pressurization, дымоудаление
- Оборудование размерено для большего из двух требований
- Управление обеспечивает правильный выбор режима

**Координация воздуховодов**: Воздуховоды управления дымом и HVAC перекрываются:
- Воздуховод возврата воздуха может служить дымоудалением
- Воздуховод подачи воздуха обеспечивает приточный воздух для pressurization
- Противопожарные/дымовые заслонки обеспечивают надлежащую компартментализацию
- Требования герметизации и утечки различаются между режимами

### Операции пожаротушения

Управление дымом должно поддерживать доступ пожарных:

**Доступ в лестничную клетку**: Pressurized лестничная клетка обеспечивает безопасный маршрут доступа для пожарных. Система поддерживает пригодные условия во время подъёма. Адекватный расход воздуха при открытых дверях на нескольких этажах.

**Доступ к лифтам**: Лифты пожарной службы требуют лифтовые холлы без дыма. Pressurization холла независимо от системы здания. Координация с отзывом лифта и операциями пожарной службы.

**Операции на этаже пожара**: Пожарные могут вентилировать этаж пожара вручную. Система управления дымом должна адаптироваться к меняющимся условиям. Необходимо оборудование ручного обхода управления.

Управление дымом в высоких зданиях представляет сложную интеграцию систем здания, требований кодов и целей пожарной безопасности. Надлежащее проектирование учитывает эффект тяги, ветровые нагрузки и вертикальную миграцию дыма при обеспечении надёжной работы в экстремальных условиях пожарных чрезвычайных ситуаций. Успех требует детального анализа, полной документации и тщательного пуско-наладочного обслуживания для обеспечения производительности безопасности жизнедеятельности в момент необходимости.
