---
title: "Эффект тяги в высотных зданиях"
aliases: ["Эффект тяги в высотных зданиях"]
description: "Физика эффекта тяги, расчет нейтрального уровня давления, зимние и летние эффекты и анализ перепадов давления в высотных зданиях."
date: "2026-01-04"
weight: 1
tags: ["эффект тяги", "нейтральный уровень давления", "термическая плавучесть", "перепады давления", "высотные здания"]
categories: ["Специальные приложения"]
---

## Фундаментальная физика

Эффект тяги возникает из-за различий в плотности воздуха между внутренними и наружными колоннами воздуха. Теплый воздух имеет меньшую плотность, чем холодный воздух, создавая выталкивающие силы в закрытых вертикальных пространствах. Высокое здание функционирует как тепловой дымоход, где вызванные температурой различия в плотности генерируют градиенты давления, которые приводят в движение воздушные потоки через все отверстия, проемы и конструкционные швы.

Перепад давления, генерируемый эффектом тяги, следует соотношению:

$$\Delta P = C_s \cdot h \cdot \left(\frac{1}{T_o} - \frac{1}{T_i}\right)$$

Где:
- $\Delta P$ = перепад давления эффекта тяги (см вод. ст.)
- $C_s$ = коэффициент тяги (0.0342 для высоты в м, температур в К)
- $h$ = высота выше нейтрального уровня давления (м)
- $T_o$ = наружная абсолютная температура (К)
- $T_i$ = внутренняя абсолютная температура (К)

Это уравнение показывает, что перепад давления растет линейно с высотой и обратно пропорционален абсолютной температуре. Зимние условия (большая разница температур) создают максимальный эффект тяги, в то время как летние условия генерируют обратный эффект тяги меньшей величины.

## Нейтральный уровень давления (НУД)

Нейтральный уровень давления представляет высоту, на которой внутреннее и наружное давления уравниваются. Ниже НУД наружное давление превышает внутреннее давление, создавая инфильтрацию. Выше НУД внутреннее давление превышает наружное давление, вызывая экфильтрацию. Расположение НУД определяет распределение инфильтрации и экфильтрации по высоте здания.

### Факторы расположения НУД

Положение НУД зависит от:

**Вертикальное распределение утечек**: Здания с равномерной площадью утечек на каждом этаже демонстрируют НУД вблизи середины высоты. Увеличенные утечки на уровне грунта (входы, погрузочные доки) смещают НУД вверх. Увеличенные утечки верхних уровней (пентхаус, отверстия градирни) смещают НУД вниз.

**Соединения шахт**: Лифтовые и лестничные шахты создают непрерывные вертикальные воздушные пути. Открытые шахты, протянутые на всю высоту здания, смещают НУД к середине высоты. Изоляция шахт на уровне грунта смещает НУД вверх путем сокращения путей утечек нижнего уровня.

**Работа системы HVAC**: Дисбаланс вентиляторов подачи и удаления изменяет давление в здании. Подаваемый воздух, превышающий вытяжку плюс сброс, создает положительное давление в здании, смещая НУД вниз или ниже основания здания. Вытяжка, превышающая подачу, создает отрицательное давление, смещая НУД вверх или выше верхушки здания.

### Метод расчета НУД

Для зданий с равномерными характеристиками утечек:

$$h_{НУД} = \frac{H}{2} \cdot \frac{1 + \frac{A_b}{A_t}}{1 + \sqrt{\frac{A_b}{A_t}}}$$

Где:
- $h_{НУД}$ = высота нейтрального уровня давления выше уровня земли (м)
- $H$ = общая высота здания (м)
- $A_b$ = площадь утечек ниже середины высоты (м²)
- $A_t$ = площадь утечек выше середины высоты (м²)

Для зданий с равным распределением утечек ($A_b = A_t$), НУД располагается на середине высоты ($h_{НУД} = H/2$). Увеличенные утечки снизу поднимают НУД; увеличенные утечки сверху опускают НУД.

## Зимний эффект тяги

Зимние условия создают максимальный эффект тяги из-за больших разниц температур между помещением и окружающей средой. При $T_i = 21,1°C$ (294,3 К) и $T_o = -17,8°C$ (255,4 К), здание высотой 183 м развивает:

$$\Delta P = 0.0342 \times 91.5 \times \left(\frac{1}{255.4} - \frac{1}{294.3}\right) = 0.175 \text{ см вод. ст.}$$

Это представляет перепад давления на 91,5 м выше НУД (предполагая НУД на середине высоты). Полный перепад давления от низа к верху достигает 0.35 см вод. ст.

### Эксплуатационные воздействия

**Нижние этажи**: Отрицательное давление относительно наружного воздуха вызывает:
- Холодную инфильтрацию воздуха через все отверстия
- Сложность открытия внешних дверей (помощь давлением)
- Сложность закрытия внешних дверей против потока воздуха
- Увеличенные нагрузки отопления от инфильтрации
- Снижение эффективности преддверий из-за перепада давления
- Влияние на усилие открытия дверей лифта

**Верхние этажи**: Положительное давление относительно наружного воздуха вызывает:
- Теплую экфильтрацию через утечки ограждения
- Сложность открытия внешних дверей (сопротивление давлению)
- Миграцию влаги в полости стен (риск конденсации)
- Снижение нагрузок отопления, но потерю энергии через экфильтрацию
- Создание давления в лифтовых шахтах

**Среднее (вблизи НУД)**: Минимальный перепад давления обеспечивает:
- Нормальную работу дверей
- Минимальную инфильтрацию/экфильтрацию
- Стабильную работу системы HVAC
- Нейтральную точку отсчета для измерений давления

### Конструктивные решения

Смягчение зимнего эффекта тяги требует:

1. **Разделение**: Изолируйте вертикальные шахты от занятых пространств. Закройте двери лестничных и лифтовых шахт. Герметизируйте проходы шахт. Создайте барьеры давления при открытиях шахт.

2. **Преддверия и шлюзы**: Установите двойные входные двери на уровне земли. Поддерживайте температуру преддверия близкой к наружной температуре. Обеспечьте отопление преддверия для уменьшения разницы плотности. Размеры преддверий должны обеспечивать адекватный объем буферизации.

3. **Создание давления в здании**: Работайте с вентиляторами подачи таким образом, чтобы они превышали вытяжку плюс сброс на 10-15%. Целевое слабое положительное давление (0.005-0.012 см вод. ст.) относительно наружного воздуха. Непрерывно контролируйте и управляйте перепадом давления.

4. **Вращающиеся двери**: Укажите вращающиеся двери как основной вход. Предоставьте смежные распашные двери для доступности и аварийной эвакуации. Размеры вращающихся дверей в соответствии с пиковым трафиком. Минимизируйте открытую площадь за оборот.

## Летний эффект тяги

Летний эффект тяги меняет зимние картины, но с меньшей величиной. При $T_i = 23,9°C$ (297,1 К) и $T_o = 35°C$ (308,2 К), то же самое здание высотой 183 м развивает:

$$\Delta P = 0.0342 \times 91.5 \times \left(\frac{1}{308.2} - \frac{1}{297.1}\right) = -0.025 \text{ см вод. ст.}$$

Отрицательное значение указывает на обратное давление: верхние этажи испытывают отрицательное давление, нижние этажи положительное давление относительно расположения НУД.

### Характеристики работы

**Верхние этажи**: Отрицательное давление вызывает:
- Инфильтрацию горячего и влажного воздуха через утечки ограждения
- Увеличенные охлаждение и нагрузки осушения
- Потенциальное накопление влаги в полостях здания
- Сложность вытеснения воздуха из верхних зон

**Нижние этажи**: Положительное давление вызывает:
- Экфильтрацию кондиционированного воздуха
- Сокращение инфильтрационных нагрузок
- Потери энергии через утечки воздуха
- Потенциальное перенасыщение давлением вблизи уровня земли

### Соображения проектирования

Величина летнего эффекта тяги редко превышает 0.037 см вод. ст. в большинстве климатов. Меньшие перепады давления снижают эксплуатационные воздействия по сравнению с зимой. Однако жаркие влажные климаты требуют внимания к:

- Герметизации ограждения верхних этажей для предотвращения инфильтрации влаги
- Емкости осушения для инфильтрационных нагрузок
- Сбросу давления для предотвращения перенасыщения нижних этажей давлением
- Балансировке системы HVAC для меняющихся условий эффекта тяги

## Эффекты переходных сезонов

Весенние и осенние условия создают нестабильный эффект тяги из-за:

**Суточные колебания температуры**: Наружная температура, варьирующаяся на 16,7-22,2°C, создает смещающийся НУД. Прохладные утренние условия генерируют эффект тяги вверх. Теплые дневные условия генерируют эффект тяги вниз. НУД смещается на 3-6 этажей во время суточных циклов.

**Солнечное нагревание**: Южные и западные фасады испытывают значительное солнечное нагревание. Внутренние зоны поддерживают стабильную температуру. Горизонтальные градиенты температуры создают сложные поля давления. Зоны HVAC на разных фасадах испытывают разные условия давления.

**Переходы систем HVAC**: Переключение между режимами отопления и охлаждения влияет на давление в здании. Одновременное отопление и охлаждение в разных зонах создает конкурирующие эффекты давления. Переменные картины занятости изменяют внутреннее выделение тепла и требуемую вентиляцию.

### Стратегии управления

Управление эффектом тяги переходного сезона требует:

1. **Адаптивное управление давлением**: Непрерывно контролируйте наружную температуру. Отрегулируйте баланс подача-вытяжка на основе рассчитанного эффекта тяги. Целевое нейтральное давление в здании в периоды низкого эффекта тяги.

2. **Зоне-специфические стратегии**: Работайте периметральные зоны независимо от ядра. Приспосабливайте условия давления, специфичные для фасада. Обеспечьте адекватную емкость сброса воздуха для перенасыщенных давлением зон.

3. **Оптимизация расписания**: Подготовьте пространства во время благоприятных периодов эффекта тяги. Минимизируйте работу HVAC во время пиковых эффектов тяги. Используйте ночную вентиляцию, когда эффект тяги способствует желаемому потоку воздуха.

## Влияние высоты здания

Давление эффекта тяги растет линейно с высотой выше НУД. Сравнение перепадов давления для зданий различной высоты:

| Высота здания | Зима ΔP (-17,8°C) | Лето ΔP (35°C) | Проектные задачи |
|---|---|---|---|
| 30,5 м (8 этажей) | 0.030 см вод. ст. | 0.005 см вод. ст. | Минимальные - адекватна обычная конструкция |
| 61 м (16 этажей) | 0.057 см вод. ст. | 0.007 см вод. ст. | Умеренные - требуется разделение |
| 122 м (32 этажа) | 0.118 см вод. ст. | 0.017 см вод. ст. | Значительные - требуется активное управление давлением |
| 183 м (48 этажей) | 0.175 см вод. ст. | 0.025 см вод. ст. | Серьезные - требуется комплексное смягчение эффекта тяги |
| 305 м (80 этажей) | 0.293 см вод. ст. | 0.042 см вод. ст. | Экстремальные - требуется многозонное управление давлением |

Значения представляют перепад давления на половине высоты (НУД в середине здания) для климатических условий Чикаго.

Здания, превышающие 122 м, требуют активного управления эффектом тяги. Здания, превышающие 183 м, требуют вычислительного анализа и специализированных систем управления давлением.

## Градиенты температур внутри-снаружи

Распределение температуры через ограждение здания влияет на локальный эффект тяги. Трехмерные градиенты температуры создают сложные поля давления:

**Производительность занавесной стены**: Высокопроизводительные занавесные стены поддерживают температуры внутренних поверхностей близкими к температуре помещения. Плохо работающие узлы создают холодные внутренние поверхности. Температурная стратификация вблизи остекления создает локализованные нисходящие потоки. Температура воздуха зоны периметра отличается от температуры зоны ядра.

**Тепловые мостики**: Конструктивные элементы, пронизывающие ограждение, создают холодные пятна. Подключения балконов и края плит снижают локальную внутреннюю температуру. Вариация температуры по всему плану этажа создает горизонтальные градиенты давления.

**Эффекты системы HVAC**: Периметральное отопление поднимает температуру вблизи наружных стен. Верхняя раздача воздуха создает температурную стратификацию. Раздача воздуха полом поддерживает равномерное распределение температуры. Температура возвратного воздуха влияет на среднюю температуру здания в расчете эффекта тяги.

### Измерение и анализ

Точный прогноз эффекта тяги требует:

- Многоточечного измерения температуры по высоте здания
- Мониторинга внутренней и наружной температуры
- Оценки температурной стратификации в высоких пространствах
- Картирования температуры поверхности ограждения
- Вычислительного моделирования трехмерных температурных полей

Упрощенные расчеты с использованием единственной внутренней и наружной температур обеспечивают первопорядковые оценки. Детальный анализ требует вычислительного моделирования динамики жидкостей (CFD), включающего фактические распределения температур, производительность ограждения и работу системы HVAC.

Эффект тяги представляет доминирующую движущую силу для движения воздуха в высотных зданиях. Понимание его величины, направления и изменения с условиями окружающей среды обеспечивает эффективное проектирование и работу системы HVAC. Системы, игнорирующие эффект тяги, отказывают через чрезмерную инфильтрацию, скомпрометированное управление давлением и неспособность выполнить требования безопасности жизни во время пожара.
