---
title: "Подпрессовка лестничных клеток (управление дымом)"
aliases: ["Подпрессовка лестничных клеток (управление дымом)"]
description: "Системы подпрессовки с положительным давлением, требования NFPA 92, целевые значения перепада давления, выбор размера вентилятора подачи и анализ усилий открытия дверей."
date: "2026-01-04"
weight: 4
tags: ["подпрессовка лестниц", "управление дымом", "NFPA 92", "усилия открытия дверей", "безопасность жизни"]
categories: ["Специальные приложения"]
---

## Назначение и принцип работы системы

Системы подпрессовки лестничных клеток создают положительное давление воздуха внутри выходных лестниц относительно помещений здания, предотвращая проникновение дыма во время пожарных чрезвычайных ситуаций. Эти системы обеспечивают безопасную эвакуацию путем поддержания приемлемых условий в лестничных клетках во время эвакуации здания и подъема пожарных на этаж пожара.

Система подпрессовки работает путем подачи наружного воздуха в лестничную клетку со скоростью, превышающей все пути утечки. Когда двери лестницы остаются закрытыми, давление повышается до расчетного уровня. При открытии дверей во время эвакуации воздушный поток через проемы предотвращает проникновение дыма, одновременно поддерживая достаточный перепад давления для закрытых дверей.

## Требования NFPA 92

NFPA 92 (Стандарт для систем управления дымом) устанавливает критерии проектирования для подпрессовки лестниц:

### Минимальные перепады давления

**Все двери закрыты**: минимум 24,9 Па перепада давления на дверях лестницы. Это давление должно поддерживаться со всеми закрытыми дверями лестницы в расчетных условиях. Учитывает эффект дымовой трубы, ветер и работу HVAC.

**Расчетное открытие двери**: система должна поддерживать минимальное давление при открытии расчетного количества дверей. Типичный сценарий проектирования: двери открыты на этаже пожара и на уровне выхода. Некоторые юрисдикции требуют анализа с открытыми дверями на двух смежных этажах плюс уровень выхода.

**Максимальный перепад давления**: максимум 86,9 Па при всех закрытых дверях. Обеспечивает, чтобы усилия открытия дверей оставались ниже пределов, установленных кодом. Чрезмерное давление препятствует открытию дверей или вызывает повреждение привода.

### Усилия открытия дверей

Международный кодекс зданий (IBC) ограничивает усилия открытия дверей:

- Максимальное усилие: 133 Н для внутренних дверей
- Максимальное усилие: 67 Н для наружных дверей в доступных проходах
- Усилие измеряется на стороне защелки двери, 122 см выше пола

Перепад давления прямо влияет на усилие открытия:

$$F_{total} = F_{latch} + F_{closer} + F_{pressure}$$

Где:
- $F_{total}$ = общее усилие открытия (Н)
- $F_{latch}$ = сопротивление механизма защелки (обычно 22-45 Н)
- $F_{closer}$ = сопротивление доводчика двери (22-67 Н в зависимости от настройки)
- $F_{pressure}$ = усилие от перепада давления

Для двери шириной 0,91 м и высотой 2,13 м при 86,9 Па:

$$F_{pressure} = \Delta P \times A_{door} = (86.9 \text{ Па}) \times (0.91 \times 2.13 \text{ м}^2) = 169 \text{ Н}$$

Одно это давление значительно превышает предел кода 133 Н, что демонстрирует необходимость ограничения максимального давления до 86,9 Па или менее.

### Учет эффекта дымовой трубы

NFPA 92 требует анализа взаимодействия эффекта дымовой трубы с системой подпрессовки:

**Суммирующийся эффект дымовой трубы**: зимние условия создают восходящий эффект дымовой трубы. Давление в здании увеличивается с высотой. Подпрессовка лестницы добавляется к эффекту дымовой трубы на верхних этажах. Верхние этажи могут превысить максимальный предел давления.

**Вычитающийся эффект дымовой трубы**: эффект дымовой трубы вычитается из подпрессовки на нижних этажах. Нижние этажи могут упасть ниже минимального требования давления. Система должна обеспечивать достаточный запас давления, чтобы преодолеть снижение эффекта дымовой трубы.

**Подход проектирования**: рассчитать эффект дымовой трубы для расчетной наружной температуры. Выбрать размер системы подачи для поддержания минимального давления на наихудшем этаже. Установить сброс давления или модуляцию, чтобы предотвратить чрезмерное давление при наилучшем условии этажа.

## Целевые значения перепада давления

Установление надлежащих целевых значений давления балансирует конкурирующие требования:

| Состояние системы | Минимальное давление | Целевое давление | Максимальное давление |
|---|---|---|---|
| Все двери закрыты | 24,9 Па | 37-62 Па | 86,9 Па |
| Расчетные двери открыты | 12,4 Па | 25-37 Па | Н/П |
| Одна дверь открыта | 19,9 Па | 30-45 Па | 74,5 Па |

### Вариация по этажам

Перепад давления варьируется по этажам из-за:

1. **Эффект дымовой трубы**: добавляет примерно 1,2 Па на этаж зимой (21°C в помещении, −18°C снаружи). Для 40-этажного здания: вариация 4,9 Па от низа до верха. Конструкция системы должна учитывать эту вариацию.

2. **Распределение утечек**: этажи с более высокой утечкой (большие двери, больше проходок) испытывают более низкое давление. Этажи с минимальной утечкой испытывают более высокое давление. Неравномерное распределение давления требует балансировки.

3. **Распределение подаваемого воздуха**: воздух, подаваемый на вершину лестницы, создает перепад давления. Давление наибольшее рядом с точкой подачи. Давление снижается к низу из-за совокупной утечки. Несколько точек впрыска улучшают равномерность.

### Барометрические демпферы

Барометрические (сбросные) демпферы предотвращают чрезмерную подпрессовку:

**Расположение**: установить на каждом этаже или через промежутки (каждые 3-5 этажей). Расположены в стене лестницы, с выходом в коридор здания или наружу. Выбраны для сброса избыточного воздушного потока при поддержании минимального давления.

**Давление срабатывания**: установить на открытие при максимальном расчетном давлении (обычно 69-79 Па). Предотвращает превышение давлением предела 86,9 Па. Учитывает характеристики открытия демпфера и допуск управления.

**Выбор размера**: площадь демпфера сброса основана на максимальном потоке сброса:

$$A_{relief} = \frac{Q_{relief}}{V_{damper} \times C_{flow}}$$

Где:
- $A_{relief}$ = требуемая свободная площадь демпфера (м²)
- $Q_{relief}$ = воздушный поток сброса (м³/ч)
- $V_{damper}$ = скорость воздуха через демпфер (обычно 5,1-7,6 м/с)
- $C_{flow}$ = коэффициент потока (0,6-0,7 для типичного демпфера)

## Выбор размера вентилятора подачи

Пропускная способность вентилятора подпрессовки лестницы должна преодолевать все пути утечки при поддержании расчетного давления.

### Расчет пути утечки

**Утечка через двери**: основной путь утечки в лестнице. Согласно NFPA 92, утечка через двери рассчитывается с использованием:

$$Q_{door} = A_{door} \times 2630 \times \sqrt{\Delta P}$$

Где:
- $Q_{door}$ = воздушный поток через дверь (м³/ч, с переводом из CFM)
- $A_{door}$ = эффективная площадь утечки (м²)
- $\Delta P$ = перепад давления (Па)
- 2630 = константа для стандартного воздуха (переведено в метрическую)

Эффективная площадь утечки зависит от конструкции двери:
- Стандартная коммерческая дверь: 0,014-0,033 м² на дверь
- Дверь с уплотнением: 0,009-0,019 м² на дверь
- Противопожарная дверь с прокладками: 0,005-0,014 м² на дверь

Для 20 этажей с 2 дверями на этаж (лестница и коридор), конструкция с уплотнением (0,009 м² на дверь), при 49,2 Па:

$$Q_{doors} = 40 \times 0.009 \times 2630 \times \sqrt{49.2} = 3,316 \text{ м}^3/\text{ч}$$

**Утечка через конструкцию**: включает утечку через:
- Проходки стен для электрических, сантехнических и HVAC систем
- Конструкционные соединения между стенами и плитами перекрытия
- Зазоры вокруг коробок дверей
- Вентиляционные проемы (если присутствуют)

Оценить на 10-25% утечки через двери при типичной конструкции. Добавить конкретные расчеты для известных крупных проемов.

**Поток через открытую дверь**: при открытии дверей во время эвакуации воздушный поток резко увеличивается:

$$Q_{open} = C_{flow} \times A_{open} \times 4005 \times \sqrt{\Delta P}$$

Где:
- $Q_{open}$ = поток через открытый проем (м³/ч, с переводом из CFM)
- $C_{flow}$ = коэффициент потока (0,65 типичный)
- $A_{open}$ = площадь открытой двери (м²)
- 4005 = константа для стандартного воздуха (переведено в метрическую)

Для двери 0,91 м × 2,13 м, открытой при 24,7 Па:

$$Q_{open} = 0.65 \times 1.94 \times 4005 \times \sqrt{24.7} = 8,169 \text{ м}^3/\text{ч на дверь}$$

### Методология выбора размера вентилятора

Полная пропускная способность вентилятора равна сумме всех одновременных потоков:

$$Q_{total} = Q_{doors\_closed} + Q_{doors\_open} + Q_{construction} + Q_{safety}$$

Где:
- $Q_{doors\_closed}$ = утечка через закрытые двери
- $Q_{doors\_open}$ = поток через расчетное количество открытых дверей
- $Q_{construction}$ = утечка через конструкцию
- $Q_{safety}$ = коэффициент безопасности (обычно 10-20%)

**Сценарий проектирования 1**: все двери закрыты
- Обеспечивает максимальное давление (ограничено сбросными демпферами)
- Самое низкое требование воздушного потока
- Тестирует наихудший случай перепада давления

**Сценарий проектирования 2**: расчетные двери открыты (обычно 2 двери)
- Двери этажа пожара и уровня выхода открыты
- Наиболее распространенное основание проектирования
- Балансирует пропускную способность потока с поддержанием давления

**Сценарий проектирования 3**: несколько открытых дверей (худший случай эвакуации)
- Три или более дверей открыты одновременно
- Некоторые юрисдикции требуют этого сценария
- Максимальное требование воздушного потока

Пример расчета для 40-этажной лестницы:
- Двери закрыты: 3,316 м³/ч (из предыдущего расчета)
- Две двери открыты: 3,316 − (2 × 0.009 × 2630 × √24.7) + (2 × 8,169) = 19,469 м³/ч
- Утечка через конструкцию (15%): 2,920 м³/ч
- Коэффициент безопасности (15%): 3,357 м³/ч
- **Общая пропускная способность вентилятора: 25,762 м³/ч при 24,7 Па с двумя открытыми дверями**

### Требования статического давления

Вентилятор должен преодолеть:
- Потери на трение воздуховодов от наружного впуска к лестнице
- Падение давления диффузора/решетки подаваемого воздуха
- Скоростное давление в точках выхода
- Запас на эффект системы и управление

Типичное статическое давление: 49,7-99,4 Па в зависимости от длины и сложности системы распределения.

## Конфигурации систем

### Единая точка впрыска

Подаваемый воздух вводится в одном месте (обычно вершина лестницы):

**Преимущества**:
- Самая простая установка
- Минимальный воздуховод в лестнице
- Единая решетка или диффузор подачи

**Недостатки**:
- Вертикальный перепад давления из-за совокупной утечки
- Может потребоваться чрезмерное давление на верхнем этаже, чтобы поддерживать минимум на нижнем
- Менее равномерное распределение давления

**Применение**: здания высотой менее 20 этажей с равномерным распределением утечек.

### Несколько точек впрыска

Подаваемый воздух вводится на нескольких этажах:

**Преимущества**:
- Более равномерное распределение давления
- Сниженная вариация давления от верха к низу
- Лучшее согласование с эффектом дымовой трубы

**Недостатки**:
- Комплексный воздуховод в лестнице
- Несколько решеток подачи для координации
- Более высокая стоимость установки

**Применение**: здания выше 20 этажей или где критична равномерность давления.

**Метод проектирования**: распределить воздушный поток пропорционально площади утечки ниже каждой точки впрыска. Нижняя точка впрыска подает только свой этаж. Каждая более высокая точка подает свой этаж плюс все ниже.

### Подпрессовка вестибюля

Некоторые конструкции подпрессовывают вестибюль между лестницей и коридором:

**Трехзонная система**:
- Зона 1: лестница (наибольшее давление)
- Зона 2: вестибюль (промежуточное давление)
- Зона 3: коридор (наименьшее давление / этаж пожара)

**Поэтапное давление**:
- Лестница к вестибюлю: 25-37 Па
- Вестибюль к коридору: 12,4-25 Па
- Всего (лестница к коридору): 37-62 Па

**Преимущества**:
- Снижает усилие открытия двери поэтапным перепадом давления
- Обеспечивает дополнительный дымовой барьер
- Позволяет независимое управление давлением в лестнице и вестибюле

**Недостатки**:
- Требует отдельные системы подачи или зональные демпферы
- Более сложная система управления
- Дополнительные точки контроля

## Стратегии управления

### Постоянный объем

Простой метод управления: постоянная скорость вентилятора независимо от положения двери.

**Работа**:
- Вентилятор работает с фиксированным воздушным потоком при активации пожарной сигнализации
- Барометрические демпферы сбрасывают избыточное давление
- Нет обратной связи управления

**Преимущества**:
- Простая надежная работа
- Нет датчиков или контуров обратной связи
- Самая низкая стоимость установки

**Недостатки**:
- Не может адаптироваться к различным условиям
- Может чрезмерно подпрессовать при всех закрытых дверях
- Может недостаточно подпрессовать при открытии нескольких дверей
- Неоптимально для переменного эффекта дымовой трубы

### Модулируемое по давлению

Скорость вентилятора варьируется для поддержания целевого перепада давления:

**Работа**:
- Датчики дифференциального давления на нескольких этажах
- Скорость вентилятора модулируется на основе обратной связи давления
- Преобразователь частоты (VFD) управляет вентилятором
- Целевое давление регулируется для наихудшего датчика

**Преимущества**:
- Поддерживает постоянное давление независимо от положения двери
- Адаптируется к вариации эффекта дымовой трубы
- Снижает потребление энергии
- Оптимальная работа в различных условиях

**Недостатки**:
- Сложная система управления
- Требует надежные датчики давления
- Обслуживание и режимы отказа VFD
- Более высокая стоимость установки

**Алгоритм управления**:
```
ЕСЛИ (минимальное измеренное давление < заданное значение − гистерезис) ТО
    Увеличить скорость вентилятора
ИНАЧЕ ЕСЛИ (максимальное измеренное давление > заданное значение + гистерезис) ТО
    Уменьшить скорость вентилятора
ИНАЧЕ
    Поддерживать текущую скорость вентилятора
КОНЕЦ ЕСЛИ
```

### Обратная связь положения двери

Продвинутые системы реагируют на положение двери:

**Работа**:
- Выключатели положения двери на критических дверях
- Воздушный поток вентилятора регулируется на основе количества открытых дверей
- Предиктивный ответ перед падением давления

**Преимущества**:
- Быстрая реакция на открытие двери
- Поддерживает давление при использовании двери
- Оптимизированное потребление энергии

**Недостатки**:
- Требует контроль положения двери
- Сложная проводка и управление
- Обслуживание выключателей положения

## Пусконаладка и испытания

### Предварительное функциональное тестирование

Перед вводом в эксплуатацию:

1. **Проверка площади утечки**: измерить утечку через дверь с использованием вентиляционного теста давления. Сравнить с расчетными предположениями. Отрегулировать пропускную способность вентилятора при значительном отклонении.

2. **Испытание воздуховодов**: проверить утечку воздуховодов в пределах допусков. Протестировать распределение воздушного потока диффузора/решетки подачи. Подтвердить равномерное доставку воздуха.

3. **Проверка системы управления**: проверить калибровку датчика и точность. Протестировать алгоритмы управления в смоделированных условиях. Подтвердить надлежащий ответ вентилятора на изменения давления.

### Функциональное испытание производительности

При работающих системах здания:

1. **Испытание перепада давления**:
   - Измерить давление на каждом этаже со всеми закрытыми дверями
   - Проверить минимум 24,9 Па везде
   - Проверить максимум не превышает 86,9 Па везде
   - Тестировать в диапазоне наружных температур (переменный эффект дымовой трубы)

2. **Испытание усилия открытия двери**:
   - Измерить усилие открытия на каждом этаже
   - Использовать откалиброванный датчик усилия на стороне защелки, 122 см выше пола
   - Проверить усилия ниже 133 Н
   - Протестировать как открытие, так и закрытие

3. **Динамическое испытание**:
   - Открыть расчетное количество дверей
   - Проверить давление поддерживается на оставшихся закрытых дверях
   - Измерить время для восстановления давления после закрытия двери
   - Тестировать с различными комбинациями дверей

### Сезонное испытание

Эффект дымовой трубы варьируется с наружной температурой:

**Зимнее испытание** (максимальный эффект дымовой трубы):
- Проводить в самых холодных предполагаемых условиях
- Проверить верхние этажи не превышают максимальное давление
- Подтвердить нижние этажи поддерживают минимальное давление
- Отрегулировать установки демпфера сброса при необходимости

**Летнее испытание** (обратный эффект дымовой трубы):
- Тестировать в самых теплых условиях
- Проверить производительность системы при сниженном или обратном эффекте дымовой трубы
- Подтвердить адекватное давление на всех этажах

**Переходный сезон**: тестировать при умеренных условиях для проверки ответа системы управления на переменный эффект дымовой трубы.

## Типичные ошибки проектирования

### Недостаточная пропускная способность вентилятора

Отказ учитывать несколько одновременно открытых дверей. Результаты:
- Неадекватное давление при открытых дверях во время эвакуации
- Потенциал проникновения дыма
- Нарушение кода при проверке

### Недостаточный сброс давления

Недостаточная пропускная способность демпфера сброса или неправильные настройки. Результаты:
- Чрезмерное давление со всеми закрытыми дверями
- Усилия открытия дверей превышают пределы кода
- Возможное повреждение фурнитуры двери

### Игнорирование эффекта дымовой трубы

Проектирование на единую установку давления без анализа эффекта дымовой трубы. Результаты:
- Чрезмерная подпрессовка на верхних этажах (зима)
- Недостаточная подпрессовка на нижних этажах (зима)
- Невозможность соответствовать требованиям кода по высоте здания

### Плохое размещение датчика

Датчики давления расположены в нерепрезентативных позициях. Результаты:
- Система управления реагирует на локальные аномалии
- Неадекватное давление в неконтролируемых местах
- Ненадежная работа системы

Подпрессовка лестниц представляет критическую систему безопасности жизни, требующую тщательного проектирования, установки и пусконаладки. Надлежащий выбор размера вентилятора, управление давлением и интеграция с эффектом дымовой трубы здания обеспечивают надежную защиту от дыма во время пожарных чрезвычайных ситуаций при поддержании соответствующих кодексу усилий открытия дверей.
