---
title: "Стратегии вертикального зонирования"
aliases: ["Стратегии вертикального зонирования"]
description: "Размещение оборудования на этажах, зонирование по высоте здания, станции снижения давления и конфигурация системы для распределения HVAC в высоких зданиях."
date: "2026-01-04"
weight: 5
tags: ["vertical zoning", "equipment floors", "pressure reduction", "hydronic systems", "refrigerant distribution"]
categories: ["Specialty Applications"]
---

## Основы вертикального зонирования

Вертикальное зонирование делит высокие здания на сегменты, обслуживаемые независимыми или взаимосвязанными системами HVAC. Эта стратегия решает проблемы статического давления в гидравлических и фреоновых системах, снижает потери при распределении, улучшает управление и обеспечивает гибкость обслуживания. Подход к зонированию напрямую влияет на производительность системы, энергоэффективность и начальную стоимость.

Статическое давление в вертикальных водяных столбах равно:

$$P_{static} = \frac{\rho \cdot g \cdot h}{144}$$

Где:
- $P_{static}$ = статическое давление (кПа)
- $\rho$ = плотность воды (998 кг/м³ при 15°C)
- $g$ = ускорение свободного падения (9,81 м/с²)
- $h$ = вертикальная высота (м)
- 144 = коэффициент преобразования (дюйм²/фут²)

Упрощённая формула для воды при стандартных условиях:

$$P_{static} = 0,433 \times h$$

Здание высотой 183 м развивает статическое давление около 1790 кПа у основания. Это превышает допустимые давления для многих компонентов HVAC и создаёт проблемы при выборе насоса, трубопроводов и эксплуатации оборудования.

## Размещение оборудования на этажах

Стратегии размещения оборудования балансируют эффективность использования пространства, стоимость распределения и гибкость эксплуатации.

### Центральная установка в подвале/подземной части

**Конфигурация**: Всё основное оборудование расположено ниже уровня земли. Вертикальные стояки распределяют отопление, охлаждение и вентиляцию на все этажи.

**Преимущества**:
- Максимизирует сдаваемую в аренду площадь
- Централизует деятельность по техническому обслуживанию
- Упрощает доступ к оборудованию и его замену
- Обеспечивает акустическую изоляцию от занятых помещений
- Позволяет использовать крупное, высокоэффективное центральное оборудование

**Недостатки**:
- Максимальное расстояние вертикального распределения
- Наивысшие статические давления в оборудовании
- Самые длинные трубопроводы подачи и возврата
- Наибольшее энергопотребление насосами
- Сложность вертикального зонирования без множественных систем

**Применение**: Здания высотой менее 91 м, где приемлемы одноуровневые системы. Здания с имеющимся подвалом и благоприятными почвенными условиями.

### Распределённые этажи с механизмами

**Конфигурация**: Этажи с оборудованием расположены на интервалах 15-20 этажей. Каждая зона обслуживает примерно 13 900-27 900 м² в зависимости от проектирования здания.

**Преимущества**:
- Снижает статические давления (414-621 кПа на зону вместо 1790 кПа для всего здания)
- Более короткие трубопроводы уменьшают падение давления и теплопотери/прибыль
- Меньшие насосы и трубы в каждой зоне
- Зональные системы обеспечивают резервирование
- Облегчённый доступ к техническому обслуживанию по всей высоте здания
- Допускает различные типы систем в разных зонах

**Недостатки**:
- Снижает сдаваемую в аренду площадь (типичный этаж с механизмами: 465-929 м²)
- Множественные установки оборудования увеличивают начальную стоимость
- Избыточные системы могут снижать эффективность по сравнению с одной крупной установкой
- Требует вертикального распределения коммунальных служб (электроснабжение, вода, канализация)

**Применение**: Здания высотой более 122 м. Сверхвысокие здания, где одноуровневые системы непрактичны. Здания с различающимися требованиями арендаторов по высоте.

**Размер механического этажа**: Типичная площадь механического этажа:
- Холодильная установка: 0,003-0,005 м² на м² обслуживаемой площади
- Котельная: 0,002-0,003 м² на м² обслуживаемой площади
- Оборудование обработки воздуха: 0,001-0,002 м² на м² обслуживаемой площади
- Общая механическая площадь: 0,006-0,010 м² на м² обслуживаемой площади

Для зоны площадью 18 580 м²: площадь механического этажа 1115-1858 м².

### Оборудование на крыше

**Конфигурация**: Воздухоохлаждаемое оборудование на крыше. Обслуживает верхние этажи путём направленного вниз распределения.

**Преимущества**:
- Воздухоохлаждаемое оборудование исключает распределение конденсаторной воды
- Отвод тепла в атмосферу без градирен
- Снижает нагрузку на конструкцию нижних уровней
- Более короткое распределение для верхних этажей

**Недостатки**:
- Конструктивная поддержка сосредоточенных нагрузок на крыше
- Доступ крана для установки и замены оборудования
- Воздействие экстремальных погодных условий
- Ветровые нагрузки на оборудование
- Передача шума на верхние этажи
- Ограниченный размер оборудования из-за грузоподъёмности крана и конструктивных ограничений

**Применение**: Верхние зоны в многозональных зданиях. Здания с ограниченным подвальным пространством. Места, где установка градирни непрактична.

### Распределённое оборудование на каждом этаже

**Конфигурация**: Оборудование расположено на каждом этаже или через несколько этажей. Системы переменного расхода хладагента (VRF) или тепловые насосы с источником в воде (WSHP).

**Преимущества**:
- Минимальное вертикальное распределение (только хладагент или конденсаторная вода)
- Индивидуальное управление и измерение по этажам
- Поэтапная установка по мере завершения здания
- Снижение размера и сложности центральной установки

**Недостатки**:
- Оборудование в занятых помещениях (шум, доступ для технического обслуживания)
- Распределённые требования к техническому обслуживанию
- Менее эффективно, чем центральные установки
- Ограниченное резервирование
- Согласованность с архитектурными и конструктивными системами

**Применение**: Здания с требованиями арендаторов для индивидуального управления этажом. Здания, где центральное пространство установки недоступно. Офисные здания с поэтажной сдачей в аренду.

## Зонирование по высоте

### Двухзональные системы

**Типовое разделение**: Нижняя зона (этажи 1-20), верхняя зона (этажи 21-40).

**Анализ статического давления**:
- Нижняя зона: ~79 м, ~777 кПа статического давления
- Верхняя зона: ~79 м, ~777 кПа статического давления
- Каждая зона управляема со стандартными допустимыми давлениями

**Варианты конфигурации**:

**Вариант 1: Независимые системы**
- Отдельные центральные установки для каждой зоны
- Установка нижней зоны в подвале
- Установка верхней зоны на механическом этаже или крыше
- Нет гидравлической связи между зонами

**Вариант 2: Первичный-вторичный со сбросом давления**
- Одна центральная установка в подвале
- Первичный контур обслуживает обе зоны
- Теплообменник или станция сброса давления в середине здания
- Вторичные насосы для верхней зоны

**Преимущества**: Снижает максимальное статическое давление на ~50%. Обеспечивает резервирование системы. Упрощает управление по сравнению с одноуровневыми системами.

**Недостатки**: Требует механическое пространство в середине здания (вариант 2) или дублирование центральных установок (вариант 1). Более сложно, чем одноуровневая система.

### Трёхзональные системы

**Типовое разделение**: Нижняя (1-15), средняя (16-30), верхняя (31-45).

**Анализ статического давления**:
- Каждая зона: ~59 м, ~585 кПа статического давления
- Хорошо находится в пределах стандартных допустимых давлений
- Снижает требования по напору насоса

**Размещение оборудования**:
- Нижняя зона: центральная установка в подвале
- Средняя зона: механический этаж на ~этаже 15-18
- Верхняя зона: механический этаж на ~этаже 30-33 или крыше

**Преимущества**: Дополнительное снижение статических давлений. Обеспечивает большее резервирование. Подходит для различающихся требований по высоте здания (например, розничные нижние этажи, офисные средние/верхние).

**Недостатки**: Два механических этажа потребляют сдаваемую в аренду площадь. Три отдельные системы увеличивают начальную стоимость и сложность эксплуатации.

### Четыре или более зон

**Применение**: Здания высотой свыше 183-244 м (сверхвысокие).

**Типовое разделение**: Зоны через каждые 46-61 м по вертикали.

**Пример для здания высотой 305 м**:
- Зона 1: Подвал-Этаж 15 (0-61 м)
- Зона 2: Этажи 16-30 (61-122 м)
- Зона 3: Этажи 31-45 (122-183 м)
- Зона 4: Этажи 46-60 (183-244 м)
- Зона 5: Этажи 61-75 (244-305 м)

**Преимущества**: Поддерживает статические давления ниже 621 кПа во всех зонах. Обеспечивает максимальное резервирование. Позволяет поэтапную установку и наладку.

**Недостатки**: Множественные механические этажи значительно влияют на проектирование здания и экономику. Сложное распределение коммунальных услуг. Требует сложных систем управления и мониторинга.

## Станции снижения давления

Станции снижения давления (PRS) позволяют одноуровневому гидравлическому распределению при управлении статическим давлением.

### Клапаны снижения давления (PRVs)

**Функция**: Автоматически снижают давление на входе до постоянного значения на выходе.

**Применение**: Устанавливаются на отдельные конечные приборы или на уровнях этажей. Защищает конечные приборы от чрезмерного статического давления. Позволяет одной центральной установке обслуживать всю высоту здания.

**Конфигурация**:
- Давление на входе: статическое давление + рабочее давление системы
- Давление на выходе: допустимое давление конечного прибора (типично 862-1034 кПа)
- Перепад давления на PRV: поглощается при дросселировании клапана

**Преимущества**:
- Исключает необходимость в множественных зонах
- Простая установка на конечные приборы
- Не требует механических этажей
- Относительно низкая стоимость

**Недостатки**:
- Энергетический штраф от дросселирования давления
- Техническое обслуживание PRV (множественные клапаны по зданию)
- Не снижает давление на выходе насоса
- Трубопроводы и стояки должны быть рассчитаны на полное статическое давление

**Пример**: Здание высотой 183 м, конечный прибор на этаже 60
- Статическое давление на этаже 60: ~138 кПа
- Рабочее давление системы: 345 кПа
- Полное давление на конечном приборе: 483 кПа (находится в пределах стандартного допуска)
- PRV не требуется на верхних этажах

Конечный прибор на этаже 1:
- Статическое давление: 1793 кПа
- Рабочее давление системы: 345 кПа
- Полное давление: 2138 кПа (превышает стандартный допуск)
- PRV установлен на снижение до максимум 1034 кПа на конечном приборе

### Теплообменники (сброс давления)

**Функция**: Гидравлически разделяют низкопрессионную верхнюю зону от высокопрессионной нижней зоны. Теплопередача между зонами без прямого подключения жидкости.

**Конфигурация**:
- Первичный контур (нижняя зона): высокое давление
- Вторичный контур (верхняя зона): низкое давление
- Пластинчатый теплообменник переносит тепло между контурами
- Отдельные насосы для каждой зоны

**Преимущества**:
- Исключает статическое давление в верхней зоне
- Каждая зона работает при оптимальном давлении
- Снижает допустимые давления труб верхней зоны
- Позволяет использовать различные жидкости или давления в каждой зоне

**Недостатки**:
- Потеря температуры на теплообменнике (1-3°C типично)
- Дополнительный насос для вторичной зоны
- Техническое обслуживание теплообменника и потенциальное загрязнение
- Требование пространства для теплообменника и оборудования

**Размер**: Мощность теплообменника равна пиковой нагрузке верхней зоны:

$$Q_{HX} = \dot{m} \cdot c_p \cdot \Delta T$$

Где:
- $Q_{HX}$ = мощность теплопередачи (кДж/ч)
- $\dot{m}$ = расход массы (кг/ч)
- $c_p$ = удельная теплоёмкость воды (4,18 кДж/кг·°C)
- $\Delta T$ = разница температур первичный-вторичный (1-3°C)

Подходная температура (разница между выходом первичного и входом вторичного) обычно 1-2°C для надлежащего размера.

### Конфигурация насосного моста

**Функция**: Третичные насосы на отдельных этажах или зонах забирают из общего низкопрессионного коллектора.

**Конфигурация**:
- Центральная установка обеспечивает низкопрессионный распределительный коллектор (~207-345 кПа)
- Вертикальные стояки работают при минимальном давлении
- Насосы на этажах или в зонах повышают давление для локального распределения
- Насосы рассчитаны только на локальное падение давления

**Преимущества**:
- Минимальное статическое давление в стояках
- Распределённые насосы согласуются с фактическими нагрузками
- Снижено требуемое давление центрального насоса
- Энергоэффективность через переменнооборотные насосы на этажах

**Недостатки**:
- Распределённые насосы требуют техническое обслуживание
- Сложность системы управления
- Множественные установки насосов увеличивают начальную стоимость
- Согласованность с системой автоматизации здания

**Применение**: Очень высокие здания (> 244 м). Здания с сильно переменными нагрузками по этажам или зонам. Переоборудование зданий с добавлением этажей к существующим зданиям.

## Сравнение стратегий зонирования

| Стратегия | Макс. статическое давление | Влияние на сдачу в аренду | Начальная стоимость | Стоимость эксплуатации | Сложность |
|----------|---------------------|----------------------|------------|----------------|------------|
| Одна зона + PRVs | 1793 кПа (полная высота) | Нет | Низкая | Высокая (потери дросселирования) | Низкая |
| Две зоны | 777 кПа на зону | 465-929 м² | Средняя | Средняя | Средняя |
| Три зоны | 585 кПа на зону | 929-1858 м² | Высокая | Низкая-средняя | Высокая |
| Теплообменник-сброс | 585-777 кПа на зону | 186-465 м² | Средняя-высокая | Средняя | Средняя-высокая |
| Распределённые насосы | 207-345 кПа (стояки) | Минимально | Высокая | Низкая | Высокая |

Значения давления для здания высотой ~183 м. Стоимость и сложность относительно одноуровневой базовой линии.

## Зонирование фреоновых систем

Фреоновые системы сталкиваются с другими проблемами зонирования, чем гидравлические системы:

### Переменный расход хладагента (VRF)

**Ограничения вертикального подъёма**:
- Максимальный вертикальный подъём: 91-152 м в зависимости от производителя
- Максимальная общая длина трубопровода: 152-305 м
- Соображения возврата масла ограничивают подъём и протяженность

**Стратегия зонирования**:
- Наружный блок на крыше или механическом этаже
- Внутренние блоки на этажах в пределах лимита вертикального подъёма
- Множественные системы VRF для зданий, превышающих лимит одной системы
- Типовая зона: 15-25 этажей на наружный блок

**Преимущества**:
- Снижение заряда хладагента по сравнению с центральными системами
- Индивидуальное управление зоной
- Возможность одновременного отопления и охлаждения

**Недостатки**:
- Множественные наружные блоки требуются для высоких зданий
- Сложность проектирования трубопроводов хладагента
- Ограниченный вертикальный подъём ограничивает компоновку системы

### Прямое расширение (DX) системы раздельного типа

**Конфигурация**: DX-блоки на каждом этаже с выделенными конденсирующими блоками.

**Вертикальное зонирование**: Каждый этаж или группа этажей независимы. Нет вертикального распределения хладагента выше одного этажа.

**Преимущества**:
- Нет ограничений вертикального зонирования
- Простая установка
- Индивидуальное управление и измерение по этажам

**Недостатки**:
- Многочисленные конденсирующие блоки (место, техническое обслуживание)
- Более низкая эффективность, чем центральные системы
- Потенциал утечки хладагента в занятые помещения

## Критерии выбора проектирования

Выбор надлежащей стратегии вертикального зонирования:

### Высота здания

- **< 61 м**: Одна зона практична с или без PRVs
- **61-122 м**: Рекомендуется две зоны, одна зона возможна с управлением давлением
- **122-183 м**: Подходят две или три зоны
- **> 183 м**: Три или более зон, или передовые системы управления давлением

### Доступное пространство

- Подвальное пространство для центральной установки: позволяет системы с установкой в подвале
- Пространство в сердцевине здания на средней высоте: поддерживает распределённые механические этажи
- Ограниченное механическое пространство: предполагает распределённые системы (VRF, WSHP)

### Характеристики нагрузки

- Равномерные нагрузки по высоте: одноуровневые системы адекватны
- Различающиеся нагрузки (розничная база, офисная башня): многозональные системы обеспечивают гибкость
- Круглосуточная работа зон: отдельные системы для занятых и базовых нагрузок здания

### Ограничения начальной стоимости

- Проекты с чувствительностью к бюджету: одна зона с PRVs минимизирует начальную стоимость
- Премиум-проекты: многозональные системы оптимизируют производительность и эффективность

### Приоритет стоимости эксплуатации

- Акцент на стоимость энергии: многозональные системы снижают потери при распределении и прокачку
- Забота о стоимости техническое обслуживание: централизованные системы снижают распределённое техническое обслуживание

### Требования резервирования

- Критические объекты: многозональное распределение обеспечивает резервирование
- Стандартное коммерческое: одна зона с аварийными положениями адекватна

Вертикальное зонирование представляет фундаментальное решение проектирования для высоких зданий. Выбранная стратегия влияет на управление статическим давлением, энергоэффективность, использование пространства и производительность системы. Надлежащее зонирование соответствует возможностям системы требованиям здания, при этом поддерживая управляемые давления, эффективную эксплуатацию и надёжную долгосрочную производительность.
