---
title: "Влияние ветра на высокие здания"
aliases: ["Влияние ветра на высокие здания"]
description: "Ветровые давления, эффекты наветренной и подветренной сторон, влияние инфильтрации, раскачивание здания и требования к гибкости воздуховодов для высокоэтажных конструкций."
date: "2026-01-04"
weight: 6
tags: ["wind effects", "wind pressure", "infiltration", "building sway", "curtain wall", "tall buildings"]
categories: ["Specialty Applications"]
---

## Основы ветрового давления

Ветер, ударяющий по высокому зданию, создает распределение давления, которое варьируется в зависимости от высоты, геометрии здания и направления ветра. Эти давления вызывают инфильтрацию и экфильтрацию воздуха через ограждающую конструкцию здания, влияя на нагрузки HVAC, качество воздуха в помещении и комфорт занимающих его лиц.

Ветровое давление на поверхности здания следует:

$$P_{wind} = 0.00256 \times V^2 \times K_z \times K_{zt} \times K_d \times C_p$$

Где:
- $P_{wind}$ = ветровое давление (кПа)
- $V$ = базовая скорость ветра (м/с, порыв 3 секунды)
- $K_z$ = коэффициент экспозиции скоростного давления (зависит от высоты и типа местности)
- $K_{zt}$ = топографический коэффициент (особенности местности)
- $K_d$ = коэффициент направленности ветра
- $C_p$ = коэффициент внешнего давления (зависит от расположения поверхности и геометрии)

Для упрощенного анализа при стандартных условиях:

$$P_{wind} = 0.00256 \times V^2 \times K_z \times C_p$$

Это давление действует перпендикулярно поверхностям здания, создавая положительное давление (давление вовнутрь) на наветренных сторонах и отрицательное давление (вытягивание наружу) на подветренных и боковых сторонах.

## Изменение давления в зависимости от высоты

Скорость ветра и результирующее давление увеличиваются с высотой над землей. Коэффициент экспозиции скоростного давления $K_z$ количественно определяет этот эффект:

$$K_z = 2.01 \times \left(\frac{z}{z_g}\right)^{2/\alpha}$$

Где:
- $z$ = высота над землей (м)
- $z_g$ = высота градиента (275-450 м в зависимости от экспозиции местности)
- $\alpha$ = коэффициент экспозиции местности (7-11,5 в зависимости от местности)

Для городской местности (категория B) с типичным высоким зданием:

| Высота (м) | $K_z$ | Относительное ветровое давление |
|-------------|-------|----------------------------------|
| 9 | 0.70 | 70% |
| 30 | 0.85 | 85% |
| 61 | 0.95 | 95% |
| 122 | 1.09 | 109% |
| 183 | 1.19 | 119% |
| 244 | 1.27 | 127% |

Ветровое давление на высоте 183 м превышает давление у земли на 70%. Для расчетной скорости ветра 40 м/с:

На уровне земли (9 м): $P_{wind} = 0.00256 \times 40^2 \times 0.70 = 0.070$ кПа

На высоте 183 м: $P_{wind} = 0.00256 \times 40^2 \times 1.19 = 0.118$ кПа

Это увеличение ветрового давления на 70% резко влияет на скорость инфильтрации на верхних этажах.

## Давления на наветренной и подветренной сторонах

### Наветренные поверхности

Наветренные поверхности (обращенные в сторону направления ветра) испытывают положительное давление. Коэффициент давления $C_p$ варьируется от +0,6 до +0,8 в зависимости от геометрии здания.

Для плоского фасада, перпендикулярного ветру, $C_p = +0,8$:

$$P_{windward} = 0.00256 \times 40^2 \times 1.19 \times 0.8 = 0.094 \text{ кПа на высоте 183 м}$$

Положительное давление заставляет воздух проникать в здание через щели в ограждающей конструкции. Системы навесных стен, периметры окон и строительные швы позволяют проникновению воздуха под этим давлением.

### Подветренные поверхности

Подветренные поверхности (противоположные направлению ветра) испытывают отрицательное давление из-за разделения потока и образования области разреженного давления. Коэффициент давления $C_p$ варьируется от -0,3 до -0,5.

Для подветренного фасада $C_p = -0,5$:

$$P_{leeward} = 0.00256 \times 40^2 \times 1.19 \times (-0.5) = -0.059 \text{ кПа на высоте 183 м}$$

Отрицательное давление вытягивает воздух из здания через щели в ограждающей конструкции. Создает экфильтрацию из внутренних помещений наружу.

### Перепад давления через здание

Общий перепад давления от наветренной к подветренной стороне:

$$\Delta P_{total} = P_{windward} - P_{leeward} = 0.094 - (-0.059) = 0.153 \text{ кПа}$$

Этот перепад давления 0,153 кПа создает значительную движущую силу для потока воздуха через здание. Без надлежащей герметизации ветровой поток воздуха преодолевает управление системой HVAC.

### Боковые поверхности

Боковые поверхности, перпендикулярные направлению ветра, испытывают отрицательные давления:
- Угол на стороне ветра: $C_p = -0,7$ до -1,0 (наибольшее вытягивание)
- Середина боковой стороны: $C_p = -0,5$ до -0,7
- Угол после ветра: $C_p = -0,3$ до -0,5

Угловые области испытывают наибольшие отрицательные давления, создавая локальную экфильтрацию и потенциальные проблемы с комфортом.

## Влияние инфильтрации и экфильтрации

### Расчет нагрузки от инфильтрации

Инфильтрация воздуха через щели ограждающей конструкции под ветровым давлением:

$$Q_{infiltration} = C_d \times A_{leakage} \times \sqrt{\frac{2 \times \Delta P}{\rho}}$$

Где:
- $Q_{infiltration}$ = скорость инфильтрации (м³/ч)
- $C_d$ = коэффициент расхода (0,6-0,65 типичное значение)
- $A_{leakage}$ = эффективная площадь утечки (м²)
- $\Delta P$ = перепад давления (кПа)
- $\rho$ = плотность воздуха (1,2 кг/м³)

Преобразование в стандартную форму:

$$Q_{infiltration} = 1550 \times C_d \times A_{leakage} \times \sqrt{\Delta P_{kPa}}$$

Для системы навесной стены на высоте 183 м с:
- Эффективная площадь утечки: 0,009 м² на 9,3 м² поверхности стены
- Площадь этажа 930 м² с 50% внешней стеной (465 м²)
- Общая площадь утечки: 0,45 м²
- Перепад ветрового давления: 0,153 кПа (из предыдущего расчета)

$$Q_{infiltration} = 1550 \times 0,65 \times 0,45 \times \sqrt{0.153} = 112 \text{ м³/ч}$$

Для этажа 930 м² с высотой потолка 2,7 м (2500 м³):
- Кратность воздухообмена: 112/2500 × 60 = 2,7 ACH
- Это превышает типовую производительность системы HVAC в 10-20 раз

Это демонстрирует, почему ветровая инфильтрация доминирует в нагрузках HVAC на верхних этажах при сильном ветре.

### Влияние на нагрузки отопления и охлаждения

Дополнительная нагрузка HVAC от инфильтрации:

**Явная нагрузка**:
$$q_{sensible} = 1.2 \times Q \times \Delta T$$

Где:
- $q_{sensible}$ = явная тепловая нагрузка (кВт)
- $Q$ = скорость инфильтрации (м³/ч)
- $\Delta T$ = разница температур внутри и снаружи (°C)

Для инфильтрации 112 м³/ч при температуре внутри 21°C, снаружи -18°C:

$$q_{sensible} = 1.2 \times 112 \times 39 = 5,2 \text{ кВт}$$

Это соответствует 1,5 кВт охлаждения/отопления для одного этажа площадью 930 м².

**Скрытая нагрузка** (летние условия):
$$q_{latent} = 0.85 \times Q \times \Delta W$$

Где:
- $q_{latent}$ = скрытая тепловая нагрузка (кВт)
- $\Delta W$ = разница влагосодержания (г/кг)

Летняя инфильтрация также вводит влажность, требующую емкости осушения.

### Требования к производительности ограждающей конструкции

Управление ветровой инфильтрацией требует высокоэффективной ограждающей конструкции:

**Рейтинги герметичности воздуха**:
- Стандартная навесная стена: 1,0 м³/(ч·м²) при 10 Па
- Высокоэффективная навесная стена: 1,0 м³/(ч·м²) при 40 Па (лучшая герметизация)
- Премиум навесная стена: 1,0 м³/(ч·м²) при 80 Па

При ветровом давлении 0,153 кПа даже премиум навесная стена испытывает значительную утечку. Проектирование должно учитывать реальную инфильтрацию при условиях расчетного ветра.

**Выравнивание давления**: Современные системы навесных стен используют принципы выравнивания давления:
- Принцип дождевого экрана с выравненной полостью позади внешней поверхности
- Снижает чистое давление через воздушный барьер
- Внутренний слой обеспечивает основной воздушный барьер
- Внешняя поверхность отводит воду, но не является основным воздушным барьером

Правильно спроектированные системы с выравниванием давления снижают инфильтрацию на 50-80% по сравнению с однослойными системами.

## Раскачивание здания и движение

Высокие здания испытывают боковое смещение (раскачивание) под действием ветровых нагрузок. Это движение влияет на системы распределения HVAC.

### Величина смещения

Боковое смещение вершины здания:

$$\delta_{max} = \frac{F_{wind} \times H^3}{3 \times E \times I}$$

Где:
- $\delta_{max}$ = максимальное боковое смещение (см)
- $F_{wind}$ = общая ветровая сила (кН)
- $H$ = высота здания (см)
- $E$ = модуль упругости (МПа)
- $I$ = момент инерции (см⁴)

Типичное смещение высокого здания:
- 40 этажей (158 м): 15-30 см в верхней части
- 60 этажей (238 м): 30-60 см в верхней части
- 80 этажей (317 м): 50-100 см в верхней части

Здания спроектированы с максимальным смещением H/400 - H/500 при ветровом событии 10-летнего периода.

### Дифференциальное движение между этажами

Более критично, чем общее смещение: дифференциальное движение между этажами.

Для равномерного здания:
$$\delta_{differential} \approx \frac{\delta_{max}}{n_{floors}}$$

Где $n_{floors}$ = количество этажей.

60-этажное здание со смещением вершины 45 см:
- Среднее дифференциальное смещение между этажами: 45/60 = 0,75 см
- Верхние этажи испытывают большее дифференциальное смещение, чем нижние
- Максимальное дифференциальное смещение между этажами на верхних этажах: 1,0-1,5 см

### Влияние на воздуховоды и трубопроводы

Движение здания требует гибких соединений в системах распределения HVAC:

**Воздуховоды**:
- Жесткие соединения воздуховодов не выдерживают циклическое движение
- Гибкие соединения через каждые 3-5 этажей на вертикальных стояках
- Компенсационные швы для размещения дифференциального движения
- Зазоры или петли в горизонтальных воздуховодах рядом с вертикальными проходками

**Трубопроводы**:
- Жесткие системы труб испытывают высокое напряжение при движении здания
- Гибкие соединители при проходках через перекрытия
- Компенсационные петли или гибкие секции шлангов
- Опоры труб, позволяющие движение при предотвращении чрезмерного напряжения

**Изоляция оборудования**:
- Оборудование, установленное жестко на конструкцию пола, движется вместе со зданием
- Соединения с системами распределения должны размещать дифференциальное движение
- Виброизоляция должна позволять боковое движение без повреждения
- Пружинные изоляторы с емкостью бокового смещения

### Подходы к проектированию

**Гибкие соединения**:
- Соединения из ткани или резины в воздуховодах
- Гибкий армированный шланг в трубопроводах
- Компенсационные швы, рассчитанные на движение здания плюс тепловое расширение
- Установлены с достаточным зазором для ожидаемого смещения

**Скользящие соединения**:
- Телескопические секции воздуховода или трубы
- Герметизированы гибкими прокладками
- Позволяют осевое движение без утечки
- Обычно применяются при вертикальных стояках проходок

**Соединения, рассчитанные на сейсмические нагрузки**:
- Компоненты, спроектированные для сейсмического движения, также размещают раскачивание от ветра
- Выше производительность, чем стандартные гибкие соединения
- Требуются в сейсмических зонах независимо от соображений раскачивания от ветра

## Динамические эффекты ветра

### Срыв вихрей

Ветер, обтекающий здание, создает чередующиеся вихри (дорожка вихрей Кармана). Частота срыва вихрей:

$$f = \frac{S \times V}{D}$$

Где:
- $f$ = частота срыва вихрей (Гц)
- $S$ = число Струхаля (0,2 для прямоугольных зданий)
- $V$ = скорость ветра (м/с)
- $D$ = ширина здания перпендикулярно ветру (м)

Когда частота вихрей приближается к собственной частоте здания, резонанс усиливает движение. Системы HVAC должны размещать результирующие вибрации и движение.

### Турбулентность и пульсация

Атмосферная турбулентность и эффекты аэродинамической тени от соседних зданий создают переменные ветровые давления во времени:
- Пульсации давления ±20-40% от среднего давления
- Диапазон частот: 0,1-5 Гц
- Создает циклическую инфильтрацию/экфильтрацию

**Ответ системы HVAC**:
- Переменная инфильтрация влияет на герметизацию зоны
- Быстрые изменения нагрузки усложняют системы управления
- Рекомендуются независимые от расхода VAV терминалы для периметровых зон
- Объем подачи воздуха модулирует для поддержания комфорта несмотря на изменения нагрузки

### Галопирование и флаттер

Экстремальные ветровые условия могут вызвать колебания здания:
- Галопирование: низкочастотное движение с большой амплитудой
- Флаттер: высокочастотное движение с меньшей амплитудой
- Оба создают ускорительные силы, влияющие на крепление оборудования и соединения

Закрепление оборудования должно выдерживать динамические нагрузки от движения здания. Компоненты HVAC, спроектированные для сейсмических нагрузок, обычно адекватны для ветрового движения.

## Стратегии проектирования HVAC

### Проектирование периметровой зоны

**Повышенная производительность**: Размеры периметровой зоны оборудования для нагрузок инфильтрации при условиях расчетного ветра. Типичное завышение: 30-50% на верхних этажах.

**Управление давлением**: Поддерживайте легкое положительное давление в периметровых зонах для снижения инфильтрации. Целевое значение: 5-12 Па относительно внешнего давления.

**Отдельные периметровые системы**: Отделите периметровые системы HVAC от основных систем. Периметровые системы рассчитаны на высокие явные нагрузки и быстрый отклик. Основные системы обрабатывают нагрузки от численности занятых и внутренних источников.

### Интеграция с навесной стеной

**Координация**: Конструктор HVAC координирует с консультантом навесной стены:
- Скорость инфильтрации при ветровых давлениях расчета
- Стратегия подачи периметрового воздуха
- Интеграция отопления/охлаждения с профилями навесной стены
- Управление конденсацией на внутренних поверхностях навесной стены

**Лучистые системы**: Рассмотрите лучистые потолочные или полов системы для периметровых зон:
- Адресные высокие кондуктивные и солнечные нагрузки независимо от системы воздуха
- Сокращает размер системы воздуха и влияние инфильтрации
- Обеспечивает комфорт несмотря на колебание температуры навесной стены

### Гибкость системы распределения

**Гибкие соединения**: Установите гибкие соединения в:
- Все вертикальные стояки проходок пола
- Соединения оборудования по всему зданию
- Места, где ожидается дифференциальное движение

**Координация сейсмического крепления**: Убедитесь, что сейсмические крепления позволяют движение здания при предотвращении чрезмерного смещения оборудования.

**Проверка при вводе в эксплуатацию**: Проверьте правильность установки гибких соединений с надлежащим зазором и емкостью движения.

### Комиссионирование ограждающей конструкции

**Тестирование герметичности воздуха**: Проведите тестирование герметичности воздуха всего здания или по этажам:
- Тестирование с дверью вентилятора при репрезентативных давлениях
- Определение и герметизация основных путей утечки
- Проверка качества установки навесной стены
- Тестирование перед установкой внутренних отделочных материалов, когда коррекция проще

**Тестирование макетов**: Тестируйте макеты навесной стены при ветровых давлениях расчета:
- Проверьте скорости герметичности воздуха при реальных ветровых давлениях
- Тестируйте сопротивление проникновению воды при одновременном давлении и распылении
- Подтвердите производительность системы выравнивания давления

Эффекты ветра представляют доминирующий фактор в проектировании HVAC высокоэтажных зданий. Комбинация высотозависимых ветровых давлений, эффектов геометрии здания и производительности ограждающей конструкции определяет нагрузки инфильтрации, которые могут превышать рассчитанные нагрузки отопления и охлаждения в 2-5 раз во время событий расчетного ветра. Надлежащее проектирование ограждающей конструкции, размеры системы HVAC и гибкость системы распределения обеспечивают приемлемую производительность при экстремальных условиях, характерных для высокоэтажных зданий.
