---
title: "Сушилки с осушением: технология тепловых насосов для сушки"
aliases: ["Сушилки с осушением: технология тепловых насосов для сушки"]
description: "Технический анализ сушилок с осушением на основе тепловых насосов для сушки пиломатериалов. Рассматривает принципы цикла охлаждения, расчеты удаления влаги, энергоэффективность и сравнение характеристик."
keywords:
  - сушилки с осушением
  - сушка пиломатериалов тепловым насосом
  - удаление влаги в сушилке
  - осушение хладагентом
  - энергоэффективные сушилки
  - замкнутые системы сушилок
  - энергоэффективность сушки пиломатериалов
  - конструкция сушилки с тепловым насосом
weight: 2
---

Сушилки с осушением используют циклы компрессионного охлаждения для одновременного удаления влаги и подачи тепла в среду сушки, достигая снижения энергопотребления на 50-75% по сравнению с обычными системами отопления паром. Конфигурация теплового насоса восстанавливает скрытое тепло конденсации из влаги, удаляемой из пиломатериала, и перенаправляет его как явное тепло для повышения температуры воздуха, создавая термодинамически эффективный замкнутый процесс.

## Принципы осушения с тепловым насосом

Сушилка с осушением работает как модифицированная система кондиционирования воздуха, где эффекты охлаждения и нагрева оба способствуют процессу сушки, а не противоположным целям.

**Этапы термодинамического цикла:**

1. **Испаритель (охлаждающий змеевик):** Теплый влагонасыщенный воздух от стопки пиломатериала проходит над змеевиками испарителя, работающими при температуре поверхности 24-35°C. Воздух охлаждается ниже точки росы, конденсируя водяной пар со скоростью 0,68-1,59 кг воды на каждый килограмм производительности охлаждения в час.

2. **Компрессор:** Сжатие паров хладагента повышает давление с 275-480 кПа (испаритель) до 1240-1720 кПа (конденсатор), одновременно повышая температуру насыщения до 43-60°C.

3. **Конденсатор (нагревающий змеевик):** Осушенный воздух проходит над змеевиками конденсатора, поглощая как скрытое тепло конденсации, так и работу компрессора в виде явного тепла. Температура воздуха повышается на 11-22°C выше температуры на выходе из испарителя.

4. **Расширительный вентиль:** Дроссельное устройство снижает давление и температуру хладагента, завершая цикл.

Коэффициент производительности (COP) для удаления влаги количественно определяет эффективность системы:

$$\text{COP}_{\text{влага}} = \frac{\dot{m}_w \cdot h_{fg}}{\dot{W}_{\text{комп}} + \dot{W}_{\text{вент}}}$$

Где:
- $\dot{m}_w$ = скорость удаления влаги, кг/ч
- $h_{fg}$ = скрытая теплота испарения воды, 2448 кДж/кг при 37°C
- $\dot{W}_{\text{комп}}$ = входная мощность компрессора, кДж/ч
- $\dot{W}_{\text{вент}}$ = входная мощность вентилятора, кДж/ч

Коммерческие сушилки с осушением достигают значений $\text{COP}_{\text{влага}}$ 2,5-4,5, что означает удаление 2,5-4,5 кг воды на каждый кВт·ч электроэнергии. Обычные сушилки, использующие паровые котлы с КПД 75%, достигают эквивалентных значений 0,36-0,54 кг воды на каждый кВт·ч первичного энерговвода.

## Расчеты скорости удаления влаги

Скорость переноса массы из пиломатериала в воздух сушилки зависит от разницы парциального давления пара и сопротивления пограничного слоя. Для сушилок с осушением, работающих в диапазоне 38-54°C, скорость удаления влаги на единицу объема пиломатериала составляет:

$$\dot{m}_w = \frac{A_s \cdot h_m \cdot M_w}{R \cdot T_f} \cdot (P_{v,s} - P_{v,\infty})$$

Где:
- $A_s$ = площадь поверхности пиломатериала, открытая потоку воздуха, м²
- $h_m$ = коэффициент массопередачи, м/ч
- $M_w$ = молекулярная масса воды, 18 кг/кмоль
- $R$ = универсальная газовая постоянная, 8314 Дж/(кмоль·К)
- $T_f$ = температура пленки, К
- $P_{v,s}$ = парциальное давление пара на поверхности пиломатериала, кПа
- $P_{v,\infty}$ = парциальное давление пара в основном потоке воздуха, кПа

Коэффициент массопередачи связан с числом Рейнольдса и скоростью воздуха над поверхностью пиломатериала:

$$h_m = \frac{0.664 \cdot D_{AB} \cdot \text{Re}^{0.5} \cdot \text{Sc}^{0.33}}{L}$$

При типичных условиях сушилки (скорость воздуха 2,03 м/с, характерная длина 3,8 см), $h_m$ составляет от 15-30 м/ч.

Общая требуемая производительность по удалению влаги равна:

$$\dot{m}_{w,\text{всего}} = V_{\text{пиломатериал}} \cdot \rho_{\text{сухой}} \cdot \frac{\text{MC}_i - \text{MC}_f}{100} \cdot \frac{1}{t_{\text{сушка}}}$$

Где:
- $V_{\text{пиломатериал}}$ = объем пиломатериала, м³
- $\rho_{\text{сухой}}$ = плотность абсолютно сухой древесины, кг/м³ (445 кг/м³ для мягких пород, 720 кг/м³ для дуба)
- $\text{MC}_i$ = начальное содержание влаги, % сухого вещества
- $\text{MC}_f$ = конечное содержание влаги, % сухого вещества
- $t_{\text{сушка}}$ = время сушки, часы

## Компоненты системы и выбор размера

Конструкция сушилки с осушением сосредоточена на согласовании производительности охлаждения с потребностью удаления влаги при сохранении целевой температуры.

**Спецификации компонентов для производительности 28 м³:**

| Компонент | Спецификация | Назначение |
|-----------|--------------|-----------|
| Компрессор | Спиральный или поршневой, 25-42 кВт, R-410A или R-134a | Сжатие хладагента |
| Змеевик испарителя | Площадь поверхности 56-84 м², глубина 6-8 рядов | Конденсация влаги |
| Змеевик конденсатора | Площадь поверхности 42-65 м², глубина 4-6 рядов | Повторный нагрев воздуха |
| Циркуляционные вентиляторы | 8000-12000 CFM (13600-20400 м³/ч) всего, 2,2-3,7 кВт | Движение воздуха через пиломатериал |
| Вспомогательный нагреватель | 22-37 кВт электросопротивления | Повышение температуры на завершающих этапах |
| Удаление конденсата | Производительность насоса 0,063-0,095 л/мин | Дренаж воды |

Требуемая производительность охлаждения в кВт определяется из скорости удаления влаги:

$$\text{кВт} = \frac{\dot{m}_w \cdot h_{fg}}{3600}$$

Для сушки красного дуба 4/4 от влажности 60% до 7% за 21 день (28 м³, плотность 720 кг/м³ абсолютно сухой):

$$\dot{m}_w = \frac{28 \text{ м}^3 \cdot 720 \text{ кг/м}^3 \cdot (60-7)}{100} \cdot \frac{1}{504 \text{ ч}} = 180 \text{ кг/ч}$$

$$\text{кВт} = \frac{180 \cdot 2448}{3600} = 122 \text{ кВт}$$

Это представляет пиковую скорость удаления влаги во время фазы удаления свободной воды. Средний спрос составляет 60-70% от пикового, позволяя системам мощностью 70-85 кВт со вспомогательным нагревом для поддержания температуры во время удаления связанной воды, когда скорость удаления влаги снижается.

## Анализ энергоэффективности

Сравнение энергопотребления между сушилками с осушением и обычными паровыми сушилками выявляет существенные преимущества в стоимости эксплуатации для систем с тепловыми насосами.

**Требования энерговвода на 1000 доскофутов высушенной древесины (пиломатериал 4/4, 60% влажность до 7% влажность):**

| Тип системы | Электроэнергия | Тепловая энергия | Общая первичная энергия* | Стоимость** |
|-------------|----------------|------------------|-------------------------|-----------|
| Осушение | 158-226 кВт·ч | — | 158-226 кВт·ч | 19-27 €/м³ |
| Пар (природный газ) | 45-68 кВт·ч | 11,9-17,9 ГДж | 406-609 кВт·ч экв. | 25-38 €/м³ |
| Пар (мазут) | 36-54 кВт·ч | 11,9-17,9 ГДж | 406-609 кВт·ч экв. | 31-47 €/м³ |

*Предполагает КПД котла 75%, 3600 кДж/кВт·ч конверсия
**На основе €0,12/кВт·ч электроэнергия, €7/ГДж природный газ, €15/ГДж мазут

Экономия энергии вытекает из трех источников:

1. **Восстановление скрытого тепла:** Теплота конденсации восстанавливается в конденсаторе, а не выпускается в атмосферу (составляет 60-70% снижения энергии)
2. **Замкнутая операция:** Минимальные потери вентиляционного воздуха в сравнении с 10-30% подмешиванием свежего воздуха в обычных сушилках (15-20% экономии)
3. **Множитель эффективности теплового насоса:** COP > 1 означает доставку большего количества тепла, чем потребленной электроэнергии (15-20% экономии)

Экономия затрат на эксплуатацию в размере €6,3-19,8/м³ переводится в годовую экономию €6300-19800 для объектов, обрабатывающих 1000 м³ ежегодно. Дополнительная стоимость капитала €36000-63000 для осушения в сравнении с обычной сушилкой дает простой период окупаемости 2-4 года.

## Управление температурой и влажностью

Сушилки с осушением поддерживают условия сушки посредством модуляции давления хладагента и включения вспомогательного нагрева, а не паровых клапанов и позиционирования жалюзи.

**Стратегия управления:**

- **Управление производительностью компрессора:** Приводы переменной частоты или многочисленные компрессоры (ступенчатые или байпас горячего газа) модулируют эффект охлаждения для поддержания целевой температуры по влажному термометру (обычно 29-35°C на начальной стадии сушки, 24-29°C на завершающих стадиях)

- **Включение вспомогательного нагрева:** Электрические или газовые нагреватели включаются, когда явного тепла из конденсатора недостаточно для поддержания уставки по сухому термометру (43-54°C), в первую очередь при низких скоростях удаления влаги

- **Управление скоростью вентилятора:** Вентиляторы циркуляции с управлением по частоте поддерживают скорость воздуха 1,52-3,05 м/с над пиломатериалом, со сниженными скоростями на завершающей стадии сушки для минимизации чрезмерного высушивания поверхностных слоев

Равновесное содержание влаги в сушилке следует уравнению:

$$\text{ОСВ} = 1800 \cdot \frac{1}{W} \cdot \left(\frac{K \cdot h}{1 + K \cdot h}\right) + \frac{K_1 \cdot K \cdot h + 2 \cdot K_1 \cdot K_2 \cdot K^2 \cdot h^2}{1 + K_1 \cdot K \cdot h + K_1 \cdot K_2 \cdot K^2 \cdot h^2}$$

Это упрощенная форма уравнения Хейлвуда-Хоррокса связывает ОСВ с относительной влажностью (h) и температурой через коэффициенты K, K₁, K₂ и W, которые изменяются для пород древесины. Для практического управления сушилкой психрометрические диаграммы или таблицы поиска предоставляют ОСВ как функцию температур сухого и влажного термометров.

## Оперативные соображения и ограничения

Сушилки с осушением хороши в определенных диапазонах работы, но сталкиваются с ограничениями, которые ограничивают применимость для определенных типов пиломатериалов и графиков.

**Оптимальные применения:**
- Мягкие породы (сосна, пихта, ель), сушимые от 40-80% влажности до 10-19% влажности для конструкционных сортов
- Легкие лиственные (тополь, осина) с умеренными требованиями к температуре
- Малые и средние объекты (56-84 м³ производительность сушилки)
- Объекты без существующей паровой инфраструктуры
- Местоположения с тарифами электроэнергии ниже €0,15/кВт·ч

**Ограничения:**
- Максимальная рабочая температура: 54-60°C из-за пределов температуры нагнетания хладагента и надежности компрессора. Плотные лиственные (дуб, клен, гикори), требующие графиков 71-82°C, превышают возможности системы без чрезмерного вспомогательного нагрева, который нивелирует преимущества эффективности.
- Диапазон управления влажностью: Сложность поддержания депрессий влажного термометра ниже 8-11°C при повышенных температурах. Виды, требующие низкого ОСВ (3-3,4%) на завершающей стадии сушки, могут испытывать чрезмерное время кондиционирования.
- Регулировка производительности: Скорость удаления влаги снижается пропорционально снижению производительности компрессора, но нагрузки вентилятора и вспомогательного нагрева остаются постоянными, снижая эффективность неполной нагрузки.
- Чувствительность к температуре окружающей среды: Низкие условия окружающей среды (<4°C) во время зимней эксплуатации требуют циклов разморозки теплового насоса и снижения производительности, увеличивая время сушки на 15-30% в северных климатических зонах.

## Стандарты и передовая практика

Рекомендации отрасли по эксплуатации сушилок с осушением происходят в основном из исследований Лаборатории лесных продуктов и технических спецификаций производителей оборудования, а не из выделенных стандартов.

**Ключевые ссылки:**
- Научная работа Лесной службы США FPL-RP-433: "Сушка пиломатериалов в сушилке" предоставляет фундаментальные графики, применимые к сушилкам с осушением с корректировкой температуры
- Руководства Ассоциации западных сушилок указывают модифицированные графики для систем с тепловыми насосами
- Требования NIST Handbook 44 для точности влагомеров (±2% содержание влаги) применяются к мониторингу и управлению

**Рекомендуемая практика:**
- Размещение образцов досок: Минимум 4 доски распределены по всей партии, измеряются каждые 4-8 часов во время активной сушки
- Модификация графика: Снизьте температуры сухого термометра на 11-17°C от обычных графиков при сохранении аналогичных депрессий влажного термометра
- Управление циклом разморозки: Планируйте операции разморозки во время ежедневных периодов снижения температуры для минимизации воздействия на однородность сушки
- Мониторинг конденсата: Отслеживайте объем дренажа (должен равняться 3,79 л/кг фактического снижения влажности) для проверки производительности системы и обнаружения утечек хладагента или проблем с потоком воздуха
- Ежегодное обслуживание: Очистите змеевики (потеря производительности 40-60% от накопления пыли), проверьте заполнение хладагентом (±5% от номинальной мощности), откалибруйте датчики (точность ±1,1°C)

Правильно эксплуатируемые сушилки с осушением достигают однородности содержания влаги (коэффициент вариации) ниже 15% по партиям пиломатериала при сохранении коэффициента дефектов сушки ниже 3%, соответствуя качеству обычной сушилки при значительно сниженной стоимости энергии.
