---
title: "Солнечные сушилки для пиломатериалов"
aliases: ["Солнечные сушилки для пиломатериалов"]
description: "Инженерное руководство по проектированию солнечных сушилок для древесины, включая калькуляцию коллекторов, тепловые аккумуляторы, пассивные и активные конфигурации, расчеты поступления солнечного тепла."
keywords:
  - проектирование солнечной сушилки
  - пассивная солнечная сушка пиломатериалов
  - расчет размера солнечного коллектора
  - тепличная сушилка
  - тепловая аккумуляция
  - расчеты поступления солнечного тепла
  - низкозатратное строительство сушилок
  - возобновляемые источники энергии для сушки древесины
weight: 4
---

Солнечные сушилки используют прямое и рассеянное солнечное излучение для подачи тепла при сушке пиломатериалов без потребления ископаемого топлива. Эти системы достигают температур в сушилке 37–60 °C в периоды поступления солнечного излучения, обеспечивая скорость удаления влаги 30–60 % от обычных сушилок при полном исключении расходов на топливо. Оптимизация проектирования требует анализа солнечной геометрии, эффективности коллектора, теплоаккумулирующей способности и стратегии вентиляции для максимизации годовой производительности сушки.

## Основы солнечной энергии для приложений в сушилках

Солнечное излучение, доступное для сушки пиломатериалов, состоит из прямого пучкового излучения и рассеянного небесного излучения, причем общая падающая энергия варьируется в зависимости от широты, сезона и атмосферных условий. Интенсивность прямого солнечного излучения в ясном небе на поверхностях, нормальных к солнечным лучам, достигает 880–1010 кДж/(ч·м²) на уровне моря, при этом рассеянное излучение обеспечивает дополнительно 63–190 кДж/(ч·м²) в зависимости от атмосферной мутности.

**Параметры солнечной геометрии:**

Угол высоты солнца β определяет интенсивность падающего излучения на горизонтальные и наклонные поверхности:

$$\sin(\beta) = \sin(\phi)\sin(\delta) + \cos(\phi)\cos(\delta)\cos(h)$$

Где:
- β = угол высоты солнца над горизонтом, градусы
- φ = широта площадки, градусы
- δ = угол склонения солнца, градусы (от −23,45° до +23,45°)
- h = часовой угол, градусы (15° за час от солнечного полдня)

Склонение солнца варьируется сезонно согласно:

$$\delta = 23,45 \sin\left[\frac{360(284 + n)}{365}\right]$$

Где n = день года (1–365)

Общее солнечное излучение, падающее на наклонные поверхности коллектора, объединяет прямую и рассеянную компоненты:

$$Q_{total} = Q_{beam} \cdot R_b + Q_{diffuse} \cdot \frac{(1 + \cos(\theta))}{2} + Q_{ground} \cdot \rho_g \cdot \frac{(1 - \cos(\theta))}{2}$$

Где:
- Q_total = общее падающее излучение, кДж/(ч·м²)
- Q_beam = прямое пучковое излучение на горизонтальную поверхность, кДж/(ч·м²)
- R_b = отношение пучкового излучения на наклонную поверхность к горизонтальной
- Q_diffuse = рассеянное излучение на горизонтальную поверхность, кДж/(ч·м²)
- θ = угол наклона коллектора от горизонтали, градусы
- ρ_g = альбедо поверхности (обычно 0,2–0,3 для травы, 0,6–0,8 для снега)

Для максимизации годового сбора энергии в приложениях солнечных сушилок оптимальный угол наклона коллектора приблизительно соответствует широте площадки с корректировками ±10–15° в зависимости от основного сезона сушки (широта + 15° для акцента на зиму, широта − 15° для акцента на лето).

## Проектирование пассивной солнечной сушилки

Пассивные солнечные сушилки функционируют как тепличные конструкции с прозрачным для солнца остеклением на южных фасадах (северное полушарие) и непрозрачными теплоизолированными стенами на северной, восточной и западной сторонах. Солнечное излучение проходит через остекление, поглощается во внутренних поверхностях сушилки темного цвета и пиломатериалах, преобразуясь в тепловую энергию, нагревающую воздух в сушилке.

**Типовая конфигурация пассивной сушилки:**

| Компонент | Спецификация |
|-----------|---------------|
| Тип остекления | Однослойный или двухслойный поликарбонат, 8–16 мм |
| Площадь остекления | 0,4–0,8 м² на м³ емкости по пиломатериалам |
| Угол наклона коллектора | 30–50° (в зависимости от климата) |
| Теплоизоляция стен/крыши | RSI 1,76–3,52 (стекловата или жесткий пенопласт) |
| Теплоизоляция пола | RSI 0,88–1,76 по периметру |
| Площадь вентиляции | 2–5 % площади пола, регулируемые вентиляционные отверстия |

Эффективность сбора тепла для остекленных поликарбонатом коллекторов составляет 40–65 % в типовых условиях эксплуатации (38–49 °C температура в сушилке, 21 °C окружающей среды). Мгновенная эффективность коллектора следует:

$$\eta = F_R(\tau\alpha) - F_R U_L \frac{(T_{avg} - T_{amb})}{I_T}$$

Где:
- η = эффективность коллектора (безразмерная величина)
- F_R = коэффициент удаления тепла коллектором (0,80–0,95 для воздушных коллекторов)
- τα = произведение пропускания-поглощения (0,75–0,85 для поликарбоната над темными поверхностями)
- U_L = общий коэффициент теплопотерь, кДж/(ч·м²·°C) (1,7–4,0 для двухслойного остекления)
- T_avg = средняя температура коллектора, °C
- T_amb = температура окружающей среды, °C
- I_T = падающее солнечное излучение, кДж/(ч·м²)

Для пассивной сушилки, работающей при 43 °C с окружающей температурой 21 °C при инсоляции 790 кДж/(ч·м²):

$$\eta = 0,90(0,80) - 0,90(0,8)\frac{(43 - 21)}{790} = 0,72 - 0,020 = 0,700$$

Это дает 553 кДж/(ч·м²) полезного сбора тепла.

**Стратегия удаления влаги:**

Пассивные сушилки полагаются на естественную конвекцию и ручное управление вентиляцией для удаления воздуха, насыщенного влагой. Скорость удаления влаги в периоды активного поступления солнечной энергии составляет:

$$\dot{m}_{water} = \rho \cdot Q \cdot (W_1 - W_2) \cdot 60$$

Где:
- ṁ_water = скорость удаления влаги, кг/ч
- ρ = плотность воздуха, кг/м³ (примерно 1,2 кг/м³ при стандартных условиях)
- Q = расход воздуха, м³/ч
- W_1 = влагосодержание воздуха на входе в сушилку, кг водяного пара/кг сухого воздуха
- W_2 = влагосодержание воздуха на выходе из сушилки, кг водяного пара/кг сухого воздуха

Естественная конвекция в пассивных сушилках обеспечивает расход воздуха от 0,5–2,0 воздухообмена в минуту в зависимости от площади вентиляции, движущей силы тепловой тяги и воздействия ветра.

## Активные системы солнечных сушилок

Активные солнечные сушилки включают принудительную циркуляцию воздуха и выделенные солнечные воздушные коллекторы, отдельные от камеры сушилки, что позволяет независимо оптимизировать эффективность сбора и условия сушки пиломатериалов. Вентиляторы циркулируют воздух через плоские коллекторы или пронизанные коллекторы перед подачей нагретого воздуха в стопку пиломатериалов.

**Проектирование солнечного воздушного коллектора:**

Выделенные солнечные воздушные коллекторы достигают эффективности 50–70 %, максимизируя контакт абсорбера с потоком воздуха. Распространенные конфигурации включают:

1. **Остекленные плоские коллекторы:** Черная окрашенная металлическая пластина-абсорбер с глубиной воздушного канала 0,5–2,0 дюйма (1,3–5 см). Однослойное или двухслойное остекление обеспечивает изоляцию от конвективных потерь.

2. **Пронизанные солнечные коллекторы:** Перфорированная темная металлическая поверхность с воздухом, втягиваемым через отверстия вентилятором. Неостекленная конструкция подходит для приложений с умеренной температурой (повышение температуры на 32–49 °C).

Расчет площади коллектора для активных систем:

$$A_c = \frac{\dot{m}_{air} \cdot c_p \cdot \Delta T_{air}}{\eta \cdot I_T \cdot f_{solar}}$$

Где:
- A_c = требуемая площадь коллектора, м²
- ṁ_air = массовый расход воздуха, кг/ч
- c_p = удельная теплоемкость воздуха, 1,006 кДж/(кг·°C)
- ΔT_air = требуемое повышение температуры, °C (обычно 22–39 °C)
- η = эффективность коллектора
- I_T = расчетная инсоляция, кДж/(ч·м²) (используется среднее значение для часов пиковой солнечной активности)
- f_solar = доля солнечного тепла (доля тепла от солнца, 0,6–0,9)

Для активной солнечной сушилки емкостью 185 м³ пиломатериалов, требующей расхода воздуха 1,416 м³/ч (24 × 102 м³/ч) с повышением температуры 28 °C при средней инсоляции 630 кДж/(ч·м²), эффективности коллектора 60 % и доле солнечного тепла 80 %:

$$\dot{m}_{air} = 1,416 \times 1,2 = 1,699 \text{ кг/ч}$$

$$A_c = \frac{1,699 \times 1,006 \times 28}{0,60 \times 630 \times 0,80} = \frac{47,898}{302} = 159 \text{ м}^2$$

Это соответствует примерно 0,86 м² коллектора на м³ емкости по пиломатериалам, типичному для установок активных солнечных сушилок в умеренном климате.

## Интеграция теплового аккумулятора

Тепловой аккумулятор продлевает доступность тепла за пределы периодов сбора солнечной энергии, повышая суточную производительность сушки и уменьшая колебания температуры день-ночь. Водяная тепловая масса обеспечивает эффективное накопление благодаря высокой объемной теплоемкости (261,6 кДж/(м³·°C) для воды против 126–147 кДж/(м³·°C) для бетона).

Требования к емкости хранилища:

$$V_{storage} = \frac{Q_{stored}}{\rho_{storage} \cdot c_{p,storage} \cdot \Delta T_{storage}}$$

Где:
- V_storage = требуемый объем накопителя, м³
- Q_stored = целевое значение накопленной тепловой энергии, кДж
- ρ_storage = плотность материала аккумулятора, кг/м³
- c_p,storage = удельная теплоемкость материала аккумулятора, кДж/(кг·°C)
- ΔT_storage = колебание температуры в аккумуляторе, °C (обычно 11–22 °C)

Для водяного аккумулятора, обеспечивающего 12 часов ночного отопления при 35,2 кВт (126,7 ГДж всего) с колебанием температуры 17 °C:

$$V_{storage} = \frac{126,700}{1,000 \times 4,19 \times 17} = 17,8 \text{ м}^3$$

Это эквивалентно 17,800 литрам водяного аккумулятора, практичному для интеграции в виде бочек или резервуаров на уровне пола в качестве тепловой массы. Окрашенные в черный цвет водяные емкости, размещенные под стопками пиломатериалов, одновременно служат солнечными абсорберами во время дневного сбора и источниками тепла во время ночного разряда.

## Вентиляция и контроль влажности

Вентиляция солнечной сушилки балансирует удаление влаги с потерей тепла, требуя регулируемой площади вентиляции, реагирующей на условия в сушилке. Психрометрический анализ определяет требуемый расход вентиляции для достижения целевого сушильного потенциала:

$$Q_{vent} = \frac{\dot{m}_{water,evap}}{W_{kiln} - W_{amb}}$$

Где:
- Q_vent = требуемый расход вентиляционного воздуха, кг/ч сухого воздуха
- ṁ_water,evap = скорость испарения из пиломатериалов, кг/ч
- W_kiln = влагосодержание в сушилке, кг водяного пара/кг сухого воздуха
- W_amb = влагосодержание окружающего воздуха, кг водяного пара/кг сухого воздуха

Более высокие расходы вентиляции ускоряют удаление влаги, но пропорционально увеличивают потери тепла. Оптимальное управление поддерживает относительную влажность в сушилке на уровне 30–50 % во время активной сушки, достигаемое за счет ручной или автоматической регулировки вентиляции, реагирующей на датчики влажности.

## Руководящие принципы проектирования и ожидаемые характеристики

Успех проектирования солнечной сушилки зависит от согласования емкости коллектора, теплового аккумулятора и стратегии вентиляции с климатическими условиями и целевыми скоростями сушки.

**Рекомендации для конкретных климатических зон:**

| Климатическая зона | Соотношение коллектора (м²/м³) | Тепловой аккумулятор | Ожидаемая скорость сушки |
|--------------|---------------------------|-----------------|----------------------|
| Жаркий-засушливый (Феникс) | 0,3–0,5 | Минимальный | 60–80 % от обычной |
| Теплый-влажный (Атланта) | 0,5–0,7 | Умеренный | 40–60 % от обычной |
| Прохладный-умеренный (Сиэтл) | 0,7–1,0 | Существенный | 30–45 % от обычной |

**Экономические соображения:**

Стоимость строительства солнечной сушилки варьируется от 88–220 $ за м³ емкости по пиломатериалам в сравнении с 165–440 $ за м³ для обычных сушилок. Нулевые расходы на топливо и минимальное потребление электроэнергии (мощность вентилятора только для активных систем: 0,5–1,5 кВт для емкости 185 м³) обеспечивают преимущества в эксплуатационных расходах для малых операций, обрабатывающих 37–296 м³ пиломатериалов ежегодно. Продленные времена сушки (в 2–4 раза больше обычных расписаний) ограничивают применимость для высокопроизводительных коммерческих операций, но подходят для специальной сушки твердой древесины, ценных пород и операций, где минимизация капитальных затрат превосходит проблемы пропускной способности.

Надлежащее проектирование солнечной сушилки достигает конечного содержания влаги 6–12 % с приемлемыми коэффициентами дефектов ниже 5 % при полном исключении зависимости от ископаемого топлива, подходит для устойчивых лесохозяйственных операций, малых лесопильных заводов и приложений в развивающихся странах, где традиционная инфраструктура сушилок экономически неприемлема.
