---
title: "Системы HVAC целлюлозно-бумажных комбинатов"
aliases: ["Системы HVAC целлюлозно-бумажных комбинатов"]
description: "Техническое руководство по проектированию систем HVAC для предприятий по производству бумаги, включая контроль влажности, утилизацию тепла, управление микроклиматом в зоне бумагоделательной машины и системы вентиляции обработки целлюлозы."
keywords:
  - HVAC целлюлозно-бумажного комбината
  - контроль влажности на бумагоделательной машине
  - вентиляция обработки целлюлозы
  - утилизация тепла целлюлозно-бумажного комбината
  - климат-контроль промышленного производства бумаги
  - воздухораспределение целлюлозно-бумажного комбината
  - контроль технологической влажности
  - HVAC секции сушки бумаги
weight: 3
---

Системы HVAC целлюлозно-бумажных комбинатов решают уникальные экологические проблемы, возникающие в результате высокотемпературных процессов, значительного выделения влаги и строгих требований контроля качества. Эффективный климат-контроль прямо влияет на формирование бумаги, размерную стабильность и эффективность производства при управлении энергопотреблением в этой энергоемкой отрасли.

## Управление микроклиматом в зоне бумагоделательной машины

Бумагоделательная машина представляет собой наиболее критичную климатически контролируемую зону на целлюлозно-бумажном комбинате. Секция формирования, секция прессования и секция сушки каждая требует специфических условий окружающей среды для оптимизации качества бумаги и устойчивости работы машины.

**Требования к секции формирования:**

Мокрый конец бумагоделательной машины работает при повышенных уровнях влажности (65-75% ОВ) для предотвращения миграции волокна и поддержания равномерного формирования. Контроль температуры на уровне 21-27°C предотвращает конденсацию на компонентах машины при обеспечении надлежащих характеристик дренажа. Системы воздухораспределения должны обеспечивать равномерные условия по всей ширине машины без создания потоков воздуха, нарушающих бумажное полотно.

**Рассмотрение секции сушки:**

Секция сушки генерирует значительное тепло и влагу при испарении воды из бумажного полотна. Нагреваемые паром сушильные цилиндры работают при температурах от 121 до 177°C, создавая интенсивные тепловые нагрузки в окружающем пространстве. Системы капюшонной вентиляции захватывают насыщенный влагой воздух непосредственно на сушильных цилиндрах, обычно вытяжкой 425-710 м³/ч (15 000-25 000 CFM) на секцию сушки. Системы подачи воздуха обеспечивают компенсационный воздух при контролируемой температуре и влажности для поддержания условий производства.

**Каландр и отделка:**

Сухой конец требует более точного контроля влажности (45-55% ОВ) для предотвращения изменений размеров готовой бумаги. Стабильность температуры в пределах ±1,1°C поддерживает постоянное содержание влаги в бумаге на катушке, критическое для предотвращения разрывов полотна и обеспечения соответствия технических характеристик.

## Системы управления влажностью

Производство бумаги требует точного контроля влажности во всех помещениях комбината. Равновесное содержание влаги в бумаге варьируется с условиями окружающей среды в соответствии с изотермами сорбции. Изменение на 10% относительной влажности может вызвать изменение размеров бумаги на 0,3-0,5% в направлении поперек машины.

**Стратегии управления:**

- **Прямое впрыскивание пара** обеспечивает быстрый отклик влажности для критичных зон
- **Испарительное охлаждение** предлагает энергоэффективное увлажнение для больших пространств
- **Осушение адсорбентом** поддерживает низкую влажность в хранилище готовой продукции
- **Охлаждающие змеевики с ледяной водой** с доподогревом обеспечивают точный контроль точки росы

Точность управления ±3% ОВ является стандартом для зон машины, с достижимым ±2% ОВ для премиум-сортов. Психрометрический анализ определяет требуемую холодопроизводительность и скорости удаления влаги на основе условий окружающей среды и внутренних нагрузок.

## Возможности утилизации тепла

Целлюлозно-бумажные комбинаты предлагают исключительный потенциал утилизации тепла благодаря непрерывным высокотемпературным процессам, работающим 24/7.

**Первичные источники тепла:**

| Зона процесса | Диапазон температур | Потенциал утилизации |
|--------------|-------------------|-------------------|
| Вытяжка секции сушки | 65-93°C | 114-172 МДж/ч |
| Испарители черного щелока | 93-149°C | 286-429 МДж/ч |
| Газы вентиляции конденсера | 82-104°C | 86-143 МДж/ч |
| Системы охлаждающей воды | 43-54°C | 57-114 МДж/ч |

**Приложения утилизации тепла:**

Воздух-воздушные теплообменники утилизируют энергию из вытяжки капюшона сушилки для предварительного нагрева воздуха горения или вентиляционного воздуха здания. Пластинчато-рамные теплообменники утилизируют тепло из технологического конденсата для предварительного нагрева питательной воды котла. Эффективность утилизации тепла 50-70% достижима при должным образом спроектированных системах.

Системы циркуляционного контура с гликолем передают тепло между несмежными процессами, обеспечивая гибкость проектирования при предотвращении перекрестного загрязнения. Утилизированное тепло снижает потребление топлива котла, с типичными сроками окупаемости 2-4 года для крупных проектов утилизации тепла.

## Вентиляция обработки целлюлозы

Зоны подготовки целлюлозы и химического восстановления требуют специализированной вентиляции для контроля выбросов процесса и поддержания безопасных условий работы.

**Вентиляция зоны варки:**

Периодические и непрерывные варочные котлы выделяют сернистые соединения и органические пары во время варки и операций выдува. Локальная вытяжная вентиляция захватывает эти выбросы в точках выделения, обычно требуя 10-15 воздухообменов в час в здании варочного отделения. Коррозионностойкие воздуховоды и вентиляторы выдерживают кислотные потоки вытяжки.

**Зоны обработки химикатов:**

Генераторы диоксида хлора, отбелочные установки и зоны хранения химикатов требуют выделенные системы вытяжки с емкостью аварийной вентиляции. Скорости вентиляции 4,9-9,8 л/(с·м²) площади пола обеспечивают адекватное разбавление при нормальных операциях, с системами аварийной вентиляции, обеспечивающими в 3-4 раза нормальную емкость.

**Вентиляция сушилки целлюлозы:**

Сушилки товарной целлюлозы генерируют пыль и влагу, требующие высокопроизводительную вытяжку. Типичные скорости вентиляции достигают 710-850 м³/ч (20 000-30 000 CFM) на сушилку, с системами пылеудаления, удаляющими волокно перед атмосферным выбросом. Контроль температуры предотвращает конденсацию в воздуховодах при поддержании безопасных условий работы.

## Отраслевые стандарты и критерии проектирования

Стандарты ASHRAE по промышленной вентиляции предоставляют основное руководство по проектированию. Технические информационные документы TAPPI (Техническая ассоциация целлюлозно-бумажной промышленности) решают специфические приложения целлюлозно-бумажного комбината. NFPA 654 управляет сбором пыли и предотвращением взрывов для систем обработки целлюлозы.

**Параметры проектирования:**

- **Количества наружного воздуха:** минимум 7,1 м³/(ч·чел.), увеличенное на основе выбросов процесса
- **Фильтрация воздуха:** MERV 8-11 для общих зон, MERV 13-14 для зон, критичных по качеству
- **Сжатие:** Положительное давление в зонах готовой продукции относительно зон процесса
- **Воздухораспределение:** Системы низкоскоростного вытеснения минимизируют нарушение волокна

Энергетическое моделирование согласно ASHRAE 90.1 выявляет возможности оптимизации в этих непрерывно работающих сооружениях. Приводы с переменной скоростью на больших воздухообработчиках обеспечивают энергосбережение во время изменений производства при поддержании экологического контроля.

## Интеграция системы и управление

Современные системы HVAC целлюлозно-бумажного комбината интегрируются с распределенными системами управления (DCS), управляющими всем производственным процессом. Датчики влажности и температуры предоставляют данные в реальном времени алгоритмам управления производством. Автоматическая регулировка параметров HVAC компенсирует изменения скорости производства, сорта бумаги или условий окружающей среды.

Системы управления энергией оптимизируют утилизацию тепла, контролируют потребление пара и координируют несколько систем HVAC для максимальной эффективности. Алгоритмы предиктивного обслуживания анализируют вибрацию вентилятора, перепад давления фильтра и время работы оборудования для планирования обслуживания во время плановых остановов.
