---
title: "Системы рекуперации тепла на бумажных комбинатах"
aliases: ["Системы рекуперации тепла на бумажных комбинатах"]
description: "Технический анализ рекуперации тепла на бумажных комбинатах, включая рекуперацию тепла выхлопа сушилок, оптимизацию паровых систем, рекуперацию конденсата и применение HRSG с расчетами эффективности."
keywords:
  - рекуперация тепла бумажные комбинаты
  - рекуперация тепла выхлопа сушилок
  - HRSG бумажные комбинаты
  - системы рекуперации конденсата
  - энергетическая эффективность бумажных комбинатов
  - оптимизация паровых систем
  - проектирование экономайзеров бумажные комбинаты
  - рекуперация тепла белой воды
weight: 4
---

Рекуперация тепла на бумажных комбинатах представляет наибольшую возможность снижения затрат на энергию в этой энергоемкой отрасли. Производство бумаги потребляет 11 600–16 300 кДж на килограмм готового продукта, при этом тепловая энергия составляет 60–70% от общего потребления энергии. Систематическая рекуперация тепла из выхлопа сушилок, конденсата пара и потоков технологической воды обеспечивает снижение расхода первичной энергии на 20–40%.

## Рекуперация тепла в секции сушилки

Секции сушилок бумажной машины выбрасывают большие объемы горячего влажного воздуха при температуре 66–121 °C. Типичный вытяжной кожух, выбрасывающий 11 890 CFM (м³/ч) при 82 °C, представляет примерно 15,8 ГДж/ч восстанавливаемой энергии в зимних условиях уличного воздуха.

**Эффективность рекуперации тепла:**

Тепловая эффективность оборудования рекуперации тепла определяет долю восстановленной энергии:

$$\epsilon = \frac{T_{supply,out} - T_{supply,in}}{T_{exhaust,in} - T_{supply,in}}$$

Где:
- $\epsilon$ = эффективность рекуперации тепла (безразмерная)
- $T_{supply,out}$ = температура приточного воздуха на выходе из теплообменника (°C)
- $T_{supply,in}$ = температура уличного воздуха на входе в теплообменник (°C)
- $T_{exhaust,in}$ = температура выхлопа сушилки на входе в теплообменник (°C)

Пластинчато-рамные теплообменники достигают эффективности 0,60–0,75, а системы с циркулирующими катушками обеспечивают эффективность 0,45–0,60. Роторные теплообменные колеса достигают 0,70–0,85, но сталкиваются с проблемами загрязнения в условиях бумажного комбината.

**Расчет восстанавливаемой энергии:**

Величина рекуперации явного тепла из выхлопа сушилки:

$$Q_{recovered} = \epsilon \cdot \dot{m}_{air} \cdot c_p \cdot (T_{exhaust} - T_{outdoor})$$

Для типичной установки, восстанавливающей тепло из выхлопа 9445 CFM (м³/ч) при 93 °C с уличным воздухом при −7 °C и эффективностью 0,65:

$$Q_{recovered} = 0.65 \times (9445 \times 0.4719) \times 1.005 \times (93 - (-7)) = 4.45 \text{ ГДж/ч}$$

Это восстановленное тепло предварительно нагревает воздух сгорания для котлов или приточный воздух объекта, снижая потребление природного газа на 1020–1315 ГДж в год.

## Экономайзеры котлов

Экономайзеры восстанавливают тепло из дымовых газов котла для предварительного нагрева питательной воды, улучшая общую эффективность котла с типичных значений 78–82% до 83–88%. Температура дымовых газов снижается с 232–288 °C до 121–149 °C после прохождения через экономайзер.

**Эффективность экономайзера:**

$$\eta_{economizer} = \frac{\dot{m}_{water} \cdot c_{p,water} \cdot (T_{water,out} - T_{water,in})}{\dot{m}_{flue} \cdot c_{p,flue} \cdot (T_{flue,in} - T_{flue,out})}$$

Хорошо спроектированные экономайзеры достигают тепловой эффективности 85–92%. Для котла производительностью 20 160 кг/ч восстановление тепла экономайзером составляет 8,4–12,6 ГДж/ч, снижая расход топлива на 10–15%.

**Повышение температуры питательной воды:**

Повышение температуры питательной воды котла, проходящей через экономайзер:

$$\Delta T_{water} = \frac{\eta_{economizer} \cdot \dot{m}_{flue} \cdot c_{p,flue} \cdot (T_{flue,in} - T_{flue,out})}{\dot{m}_{water} \cdot c_{p,water}}$$

Типичное повышение температуры питательной воды составляет 56–100 °C, повышая температуру питательной воды с 82–93 °C до 138–177 °C перед поступлением в барабан котла.

## Рекуперация паровых конденсатов

Системы возврата конденсата восстанавливают как явное тепло в горячем конденсате (обычно 82–104 °C), так и скрытое тепло, избегая повторного испарения свежей воды. Каждый килограмм конденсата, возвращаемого при 93 °C, экономит примерно 2345 кДж по сравнению с использованием свежей воды при 16 °C.

**Скорость рекуперации конденсата:**

Экономия энергии от возврата конденсата:

$$Q_{saved} = \dot{m}_{condensate} \cdot [h_{condensate} - h_{makeup} + h_{fg,makeup}]$$

Где:
- $\dot{m}_{condensate}$ = расход возвращаемого конденсата (кг/ч)
- $h_{condensate}$ = энтальпия возвращаемого конденсата (кДж/кг)
- $h_{makeup}$ = энтальпия свежей воды (кДж/кг)
- $h_{fg,makeup}$ = скрытая теплота испарения свежей воды (кДж/кг)

Для комбината, возвращающего 60% конденсата пара при расходе 4536 кг/ч из конденсата при 93 °C:

$$Q_{saved} = 4536 \times [(393 - 67) + 2257] = 11.7 \text{ ГДж/ч}$$

**Рассмотрения проектирования системы:**

Системы возврата конденсата требуют надлежащего расчета для обработки образования вспышного пара при поступлении конденсата высокого давления в линии возврата низкого давления. Процент вспышного пара:

$$\%_{flash} = \frac{h_{condensate} - h_{f,return}}{h_{fg,return}} \times 100$$

При высоких скоростях образования конденсата рекуперация вспышного пара через сепараторы вспышки захватывает эту энергию для приложений низкопрессионного технологического нагрева.

## Паротеплогенераторы с рекуперацией тепла

Крупные бумажные комбинаты с когенерационными системами используют паротеплогенераторы (HRSG) для захвата тепла выхлопа газовых турбин или поршневых двигателей. Установки HRSG производят пар при нескольких уровнях давления (обычно 1035–4135 кПа) для сушильных барабанов бумажной машины и технологического нагрева.

**Производство пара HRSG:**

$$\dot{m}_{steam} = \frac{\dot{m}_{exhaust} \cdot c_{p,exhaust} \cdot (T_{exhaust,in} - T_{exhaust,out})}{h_{steam} - h_{feedwater}}$$

Газовая турбина мощностью 25 МВт с расходом выхлопа 9072 кг/ч при 510 °C производит 18 144–22 680 кг/ч пара при давлении 4135 кПа через HRSG, обеспечивая 42–53 ГДж/ч технологического тепла при одновременной генерации электроэнергии.

Многопрессионные HRSG оптимизируют извлечение энергии путем производства пара высокого давления для генерации мощности, пара среднего давления для сушильных секций и пара низкого давления для технологического нагрева. Общая эффективность системы достигает 75–82% по сравнению с 35–40% для простого цикла генерации мощности.

## Рекуперация белой воды и технологической воды

Системы белой воды на бумажных комбинатах циркулируют большие объемы технологической воды при температуре 43–60 °C. Пластинчатые теплообменники восстанавливают это тепло низкого уровня для предварительного нагрева свежей воды или систем отопления зданий.

**Расчет размера теплообменника:**

Требуемая площадь теплопередачи для пластинчатых теплообменников:

$$A = \frac{Q}{U \cdot LMTD}$$

Где:
- $A$ = площадь теплопередачи (м²)
- $Q$ = скорость теплопередачи (кДж/ч)
- $U$ = общий коэффициент теплопередачи (кДж/ч·м²·°C)
- $LMTD$ = логарифмическая средняя разность температур (°C)

Типичные значения U для пластинчатых теплообменников вода-вода находятся в диапазоне 2270–3410 кДж/ч·м²·°C. Система, восстанавливающая 2,11 ГДж/ч из белой воды, требует 14–23 м² площади теплопередачи.

## Стандарты энергетической эффективности

Бумажные комбинаты подпадают под промышленные нормы энергетической эффективности, включая программу DOE Superior Energy Performance и EPA Energy Star для производственных объектов. ASHRAE 90.1 устанавливает минимальные требования к эффективности оборудования рекуперации тепла.

**Ключевые показатели производительности:**

- **Общая эффективность рекуперации тепла:** целевой минимум 0,60
- **Эффективность котла:** поддерживать выше 82% от НТС
- **Скорость возврата конденсата:** достичь минимум 70% возврата
- **Удельное потребление энергии:** ниже 12 800 кДж/кг произведенной бумаги

Программа DOE Save Energy Now рекомендует комплексные энергоаудиты рекуперации тепла для бумажных комбинатов, выявляя возможности с помощью анализа узких мест и исследований интеграции процессов. Объекты, реализующие систематическую рекуперацию тепла, достигают снижения потребления природного газа на 15–25% с периодами окупаемости 2–5 лет.

## Стратегии интеграции систем

Оптимальное проектирование системы рекуперации тепла интегрирует множественные возможности рекуперации посредством скоординированных систем управления. Каскадные схемы нагрева используют тепло высокого уровня для высокотемпературных приложений и прогрессивно тепло более низкого уровня для предварительного нагрева и отопления помещений.

**Иерархия проектирования:**

1. Выхлоп высокой температуры (204–538 °C) для генерации пара или технологического нагрева
2. Выхлоп средней температуры (93–204 °C) для предварительного нагрева воздуха сгорания или нагрева питательной воды
3. Низкотемпературные отходы тепла (38–93 °C) для отопления зданий или темперирования свежего воздуха
4. Очень низкотемпературное тепло (<38 °C) для источника теплового насоса или предварительного нагрева наружного воздуха

Современные бумажные комбинаты используют системы управления тепловой энергией, отслеживающие энергетические потоки по всем процессам, оптимизирующие работу оборудования рекуперации и выявляющие деградированную производительность, требующую проведения технического обслуживания.
