---
title: "Контроль влажности в операциях целлюлозно-бумажного производства"
aliases: ["Контроль влажности в операциях целлюлозно-бумажного производства"]
description: "Инженерное руководство по системам контроля влажности для производства бумаги, включая отношения влажностного равновесия, стратегии контроля зон и требования к стабильности размеров."
keywords:
  - контроль влажности целлюлозно-бумажного завода
  - влажность бумаги
  - стабильность размеров бумаги
  - контроль ОВ целлюлозно-бумажного завода
  - гигроскопическое равновесие
  - окружающая среда бумагоделательной машины
  - статическое электричество целлюлозно-бумажные заводы
  - контроль влажности зон бумаги
weight: 3
---

Контроль влажности представляет наиболее критичный параметр окружающей среды при производстве бумаги. Гигроскопический характер бумаги вызывает изменения размеров в ответ на колебания влажности окружающего воздуха, что напрямую влияет на качество продукции, работоспособность машины и производительность готового продукта. Точное управление влажностью во всем производстве предотвращает дефекты и оптимизирует эффективность производства.

## Влажностное равновесие бумаги

Бумага непрерывно обменивается влагой с окружающим воздухом до достижения равновесного содержания влаги (EMC). Это соотношение следует установленным изотермам сорбции, характерным для каждого сорта бумаги и состава волокна.

**Равновесное содержание влаги:**

Соотношение EMC следует модифицированному уравнению Хендерсона:

$$\text{EMC} = \left[\frac{-\ln(1-\phi)}{A \cdot T}\right]^{1/B}$$

Где:
- $\text{EMC}$ = равновесное содержание влаги (десятичная дробь)
- $\phi$ = относительная влажность (десятичная дробь)
- $T$ = абсолютная температура (K)
- $A, B$ = эмпирические константы (типичные значения: $A = 5.5 \times 10^{-5}$, $B = 1.8$)

Для большинства печатной и писчей бумаги целевое содержание влаги находится в диапазоне 4–8% по массе, что соответствует 40–55% ОВ при стандартных условиях (23°C). Премиум-сорта требуют более жестких допусков 5–6% содержания влаги с вариацией ±0,5%.

**Реакция размеров:**

Изменение размеров бумаги в ответ на изменение влажности следует:

$$\frac{\Delta L}{L_0} = k \cdot \Delta MC$$

Где:
- $\Delta L/L_0$ = относительное изменение размеров
- $k$ = коэффициент изменения размеров (0,01–0,015 на 1% изменения MC в поперечном направлении)
- $\Delta MC$ = изменение содержания влаги (%)

Поперечное машинному направлению показывает 3–5 раз большее изменение размеров, чем машинное направление, из-за ориентации волокна. Колебание содержания влаги на 2% вызывает изменение размеров на 0,3–0,5% по ширине листа.

## Контроль окружающей среды в машинном отделении

Окружающая среда бумагоделательной машины разделяется на отдельные зоны, каждая из которых требует специфических условий влажности и температуры.

**Участок формирования (мокрый конец):**

Высокая влажность (65–75% ОВ) на столе формирования предотвращает преждевременное высыхание, которое вызывает миграцию волокна и дефекты формирования. Контроль температуры при 21–27°C поддерживает надлежащие характеристики дренажа без конденсации на компонентах машины. Скорость воздуха ниже 25,4 м³/ч (CFM) предотвращает нарушение полотна во время формирования.

**Участок прессования:**

Участок прессования работает при промежуточной влажности (55–65% ОВ) для облегчения удаления воды при предотвращении усадки листа. Стабильность температуры в пределах ±1,7°C обеспечивает последовательную эффективность прессования и предотвращает конденсацию на валиках прессования.

**Участок сушки:**

Активная сушка удаляет воду путем испарения, создавая насыщенную влагой среду в кожухе сушилки. Вентиляция кожуха удаляет влажный воздух, а системы подачи вводят кондиционируемый подпиточный воздух. Поддержание 50–60% ОВ в зоне кармана сушилки оптимизирует эффективность сушки и предотвращает пересыхание поверхности листа.

**Каландр и намотчик:**

Сухой конец требует самого жесткого контроля влажности (45–55% ОВ, ±2%) для установления конечного содержания влаги бумаги. Контроль температуры в пределах ±1,1°C предотвращает градиенты влажности по толщине листа. Эта зона определяет содержание влаги, доставляемое покупателю.

## Системы контроля влажности зон

Эффективный контроль влажности целлюлозно-бумажного завода использует несколько зон HVAC с независимой возможностью управления.

**Первичные системы обработки воздуха:**

Центральные воздухообрабатывающие агрегаты кондиционируют приточный воздух до целевой температуры точки росы, используя:

- Охлаждающие змеевики с холодной водой для осушения
- Змеевики подогрева паром или горячей водой для контроля температуры
- Прямую паровую инжекцию для увлажнения
- Фильтрацию MERV 11–13 для удаления волокна и пыли

Точность контроля расчетной точки росы ±0,55°C обеспечивает контроль ОВ в пределах ±2–3% при постоянной температуре помещения.

**Локальный контроль влажности:**

Критичные зоны используют дополнительное увлажнение или осушение:

**Методы увлажнения:**
- **Прямая паровая инжекция:** Мгновенная реакция, 0,23–0,45 кг пара на 470 м³/ч (CFM)
- **Распыляющие увлажнители:** Эффект испарительного охлаждения, время реакции 10–15 минут
- **Ультразвуковые увлажнители:** Генерация тонкой пыли для равномерного распределения

**Подходы к осушению:**
- **Переохлаждение и подогрев:** Точный контроль, повышенное потребление энергии
- **Системы с адсорбентом:** Независимый контроль температуры/влажности для складских помещений
- **Тепловые трубные змеевики:** Энергоэффективная конфигурация предварительного охлаждения/подогрева

**Алгоритм управления:**

Современные системы реализуют каскадное управление:

$$u(t) = K_p \left(e(t) + \frac{1}{T_i}\int e(t)dt + T_d\frac{de(t)}{dt}\right)$$

Где:
- $u(t)$ = выходной сигнал управления (положение клапана, положение заслонки)
- $e(t)$ = сигнал ошибки (заданное значение - измеренная ОВ)
- $K_p$ = коэффициент пропорциональности (типичный: 2–5)
- $T_i$ = постоянная времени интеграции (5–15 минут)
- $T_d$ = постоянная времени дифференцирования (0–2 минуты)

Компенсация по возмущениям корректирует изменения по измеренным помехам (условия наружного воздуха, изменения темпа производства) до возникновения отклонения влажности.

## Проектирование распределения воздуха

Равномерное распределение воздуха по всему машинному отделению предотвращает локальные колебания влажности, вызывающие дефекты качества.

**Конфигурация приточного воздуха:**

- **Верхняя подача:** Диффузоры на высоте 6–9 м подают кондиционированный воздух выше машины
- **Проектирование с низкой скоростью:** Конечные скорости ниже 50,8 м³/ч (CFM) минимизируют нарушение волокна
- **Несколько точек подачи:** Расстояние 6–9 м обеспечивает охват по ширине машины
- **Температурная стратификация:** Температура приточного воздуха в пределах 2,8°C от температуры помещения предотвращает термические потоки

**Оптимизация возвратного воздуха:**

Воздухозаборники возвратного воздуха располагаются на низком уровне для захвата тепла, выделяемого участком сушки. Несколько точек возврата предотвращают короткое замыкание приточного воздуха. Температура возвратного воздуха обычно измеряется на 2,8–5,6°C выше температуры приточного воздуха из-за внутренних теплоприбытков.

**Системы вытяжки:**

Технологическая вытяжка (вытяжка из кожуха сушилки) работает независимо от систем HVAC. Здание поддерживает небольшое отрицательное давление (-1–2,5 Па) по отношению к наружному воздуху, предотвращая миграцию влаги в соседние помещения.

## Контроль отделки и складского помещения

Преобразованные продукты и готовые рулоны требуют строгого контроля окружающей среды для предотвращения изменений размеров после производства.

**Намотчик и отделочная комната:**

Поддерживайте 45–50% ОВ с точностью контроля ±2%. Температурное задание 23°C в соответствии со стандартами TAPPI обеспечивает корреляцию с условиями лабораторного тестирования. Количество приточного воздуха 6–8 воздухообменов в час обеспечивает надлежащий контроль окружающей среды без чрезмерного движения воздуха.

**Складское хранение:**

Хранение готовой продукции работает при 40–50% ОВ для предотвращения набора или потери влаги во время инвентаризации. Упаковка с пароизоляцией защищает рулоны при отправке, но контроль склада поддерживает состояние продукции перед отправкой. Осушение в летние месяцы и увлажнение в зимний сезон отопления стабилизируют условия круглый год.

## Стандарты и критерии производительности

TAPPI T 502 определяет стандартные условия тестирования (50% ОВ, 23°C) для физических свойств бумаги. Большинство спецификаций бумаги ссылаются на эти условия, что делает контроль окружающей среды завода критичным для соответствия требованиям покупателя.

**Типичные целевые показатели производительности:**

| Зона | Диапазон ОВ | Точность контроля | Температура |
|------|------------|------------------|-------------|
| Участок формирования | 65–75% | ±5% | 24–27°C |
| Участок прессования | 55–65% | ±4% | 24–27°C |
| Участок сушки | 50–60% | ±5% | 27–35°C |
| Каландр/намотчик | 45–55% | ±2% | 23–24°C |
| Отделочная комната | 45–50% | ±2% | 23°C |
| Склад | 40–50% | ±3% | 21–24°C |

**Энергетические соображения:**

Контроль влажности представляет 15–25% от общего потребления энергии HVAC на целлюлозно-бумажных заводах. Рекуперация тепла из выхлопа участка сушки предварительно нагревает наружный вентиляционный воздух, снижая энергию подогрева. Работа экономайзера в промежуточные сезоны обеспечивает свободное охлаждение и осушение.

Правильный контроль влажности предотвращает дорогостоящие дефекты качества, включая скручивание, нестабильность размеров, плохую печатаемость и проблемы со статическим электричеством. Инвестиции в системы HVAC с высокой точностью приносят возврат через снижение отходов, улучшенную работоспособность и последовательное качество продукции, соответствующее требовательным спецификациям покупателя.
