---
title: "Системы HVAC заводов фанеры и ДСП"
aliases: ["Системы HVAC заводов фанеры и ДСП"]
linkTitle: "Заводы фанеры и ДСП"
weight: 2
description: "Техническое руководство по HVAC и технологической вентиляции на производствах фанеры и древесноволокнистых плит, включая выхлопные системы сушилок, вентиляцию горячих прессов, контроль паров смол и системы сбора древесной пыли."
keywords:
  - вентиляция завода фанеры
  - HVAC плит ДСП
  - выхлопные системы сушилок
  - вентиляция горячих прессов
  - испарения отверждения смол
  - контроль древесной пыли
  - выхлоп формальдегида
  - промышленная обработка древесины
  - вентиляция сушилок шпона
  - объекты производства спрессованной древесины
---

Производства фанеры и древесноволокнистых плит представляют сложные проблемы HVAC, вызванные оборудованием с высокотемпературной обработкой, опасными переносимыми по воздуху загрязнителями и существенными нагрузками влаги. Системы технологической вентиляции должны решать четыре критические зоны: сушилки шпона и волокна, операции горячего прессования, зоны нанесения смол и точки образования древесной пыли по всему объекту.

## Основы проектирования технологической вентиляции

Стратегия вентиляции на производствах композитных древесных материалов существенно отличается от общих промышленных приложений из-за комбинации тепловых нагрузок, выбросов летучих органических соединений и опасностей горючей пыли. Каждый этап обработки производит отчетливые профили загрязнителей, требующие адаптированных подходов к выхлопу.

**Основные источники загрязнения:**

- Сушилки шпона: влажный воздух при 121-204°C с летучими веществами древесины
- Горячие прессы: выделения формальдегида, фенола и пара при отверждении смол
- Шлифовальные операции: тонкие частицы древесной пыли (0,5-25 мкм)
- Смешивание смол и нанесение: пары органических растворителей и аэрозоли
- Отрезные пилы и обработка: крупные частицы древесины и пыль

Конструкция системы выхлопа должна предотвращать перекрестное загрязнение между несовместимыми потоками отходов, одновременно поддерживая отрицательное давление в точках выброса для защиты зон воздействия на рабочих.

## Требования вентиляции сушилок

Сушилки шпона для фанеры и роторные сушилки для древесноволокнистых плит работают при повышенных температурах с массивными объемами воздушного потока. Типичная многопалубная сушилка шпона, обрабатывающая панели 1,2×2,4 м, требует 7,1-11,8 м³/ч нагретого воздуха с соответствующей мощностью выхлопа.

**Параметры проектирования выхлопа сушилки:**

| Параметр | Сушилки шпона | Роторные сушилки |
|-----------|---------------|---------------|
| Температура работы | 149-204°C | 177-316°C |
| Объем выхлопа | 7,1-14,2 м³/ч на сушилку | 3,8-7,1 м³/ч на установку |
| Удаление влаги | 3,6-5,4 кг H₂O в минуту | 1,8-3,6 кг H₂O в минуту |
| Нагрузка твердых частиц | 44-100 мг/м³ | 220-660 мг/м³ |

Выхлопные системы должны обрабатывать горячий, насыщенный влагой воздух, содержащий терпены древесины, уксусную кислоту и тонкие твердые частицы. Прямой выброс в атмосферу является стандартным, но рекуперация тепла становится экономически целесообразной при стоимости природного газа, превышающей 7,5 USD/ГДж. Регенеративные термические окислители обеспечивают захват 65-75% тепла выхлопа, одновременно окисляя летучие органические соединения.

Воздуховод выхлопа требует конструкции из нержавеющей стали 304 или алюминированной стали для сопротивления коррозии от кислотного конденсата. Скорости в воздуховодах 7,6-10,7 м/с предотвращают осаждение твердых частиц, одновременно ограничивая перепад давления. Вентиляторы индуцированной тяги должны быть рассчитаны на взрывозащиту и конструкцию, устойчивую к искрам, согласно NFPA 664.

## Системы выхлопа горячего пресса

Горячие прессы отверждают термоустанавливаемые смолы при температуре 138-177°C под давлением 5,5-9,7 МПа, выделяя формальдегид, фенол, метанол и водяной пар. Многооткрывающиеся прессы на заводах ДСП могут выбрасывать 6,8-13,6 кг формальдегида в час при пиковом производстве.

Локальная выхлопная вентиляция в местах открывания прессов захватывает выбросы до разбавления комнатным воздухом. Конструкция капота следует принципам промышленной вентиляции с скоростями захвата 0,76-1,0 м/с у лица пресса. Каждое отверстие пресса требует 378-708 м³/ч в зависимости от размеров панели.

**Спецификации выхлопа горячего пресса:**

- Капот захвата: фланцевая или закрывающая конструкция, простирающаяся на 30 см за периметр пресса
- Скорость в воздуховоде: 10,7-13,7 м/с для предотвращения конденсации смолы
- Материал: нержавеющая сталь 316 для устойчивости к формальдегиду
- Рейтинг температуры: минимум 204°C непрерывно
- Контроль выбросов: термический окислитель или мокрый скруббер, обеспечивающий разложение формальдегида на 95%

Система выхлопа должна активироваться перед открыванием пресса и продолжаться в течение 30-60 секунд после цикла для захвата остаточных выбросов. Блокировки с управлением прессом обеспечивают работу вентиляции при всех событиях выброса.

## Контроль испарений отверждения смол

Смолы фенолформальдегидные и карбамидоформальдегидные выделяют альдегиды, спирты и аммиак при смешивании, нанесении и отверждении. Допустимые пределы воздействия OSHA для формальдегида (0,23 ppm TWA, 0,61 ppm STEL) определяют требования вентиляции в зонах обработки смол.

Помещения для смешивания смол требуют 10-15 воздухообменов в час со 100% наружным воздухом. Рециркуляция запрещена из-за риска накопления формальдегида. Приточный воздух должен быть нагрет в холодном климате для поддержания 18-24°C для контроля вязкости смолы.

Кабины распыления для жидких смол требуют скорости лица 0,5-0,76 м/с с нисходящим потоком воздуха для захвата распыления и летучих веществ. Выхлоп проходит через многоступенчатую фильтрацию: предфильтр 30% для распыления, затем активированные угольные слои, удаляющие 85-92% формальдегида и органических паров.

## Сбор и контроль древесной пыли

Производства композитной древесины генерируют существенные количества горючей древесной пыли из шлифовальных, пиловочных и обрезных операций. NFPA 664 классифицирует древесную пыль как горючую пыль класса II, требующую систем сбора с взрывозащитой.

Центральные системы сбора пыли, обслуживающие несколько машин, должны включать:

- Минимальная скорость в воздуховоде: 19,3-21,6 м/с для транспорта древесной пыли
- Вентиляция взрыва: рассчитана согласно NFPA 68 для значений K_st 100-200 бар·м/с
- Обнаружение и подавление искр в местах отбора шлифовальных машин
- Ротационные воздушные шлюзы, изолирующие сборщики от технологического оборудования
- Заземленный и связанный воздуховод, предотвращающий накопление статики

Циклонные предсепараторы удаляют 85-90% крупных частиц перед финальной фильтрацией в мешках. Сборщики с мешковыми фильтрами достигают выбросов <0,022 мг/м³ с использованием полиэстеровых войлочных мешков с мембранным покрытием из PTFE. Непрерывная очистка мешков импульсной струей предотвращает чрезмерный перепад давления, который снижает эффективность захвата в мешках машин.

**Критерии проектирования сбора пыли:**

- Шлифовальные машины: 165-236 м³/ч на ширину 30 см
- Отрезные пилы: 283-472 м³/ч на пилу в зависимости от диаметра полотна
- Фрезеры кромок панелей: 189-331 м³/ч на головку
- Скорость фильтрации: 1,8-2,5 м/(м²·мин) коэффициент воздух-ткань

Приточный воздух объекта должен заменять выхлопные объемы из сборщиков пыли, стеков сушилок и вытяжных капотов прессов. Недостаточный приточный воздух создает отрицательное давление в здании, вытягивая некондиционированный воздух через доковые двери и сквозь стеновые проемы, нарушая условия комфорта в занятых зонах. Приточные установки с эффективностью непрямого газового нагрева 70-80% поддерживают минимум 13-18°C при зимней работе.

## Связанные приложения

{{< children />}}
