---
title: "Требования к вытяжной вентиляции для заводов по производству фанеры и ДСП"
aliases: ["Требования к вытяжной вентиляции для заводов по производству фанеры и ДСП"]
description: "Технические рекомендации по локальной вытяжной вентиляции, общей вентиляции и проектированию улавливающих зонтов для предприятий по производству фанеры и ДСП."
date: 2025-01-05
keywords:
  - локальная вытяжная вентиляция
  - контроль формальдегида
  - системы улавливания ЛОС
  - вытяжка для ДСП
  - вентиляция завода по производству фанеры
  - проектирование промышленных зонтов
  - вентиляция по стандартам ACGIH
  - производство древесных композитов
weight: 2
draft: false
---
## Обзор

Производственные предприятия по изготовлению фанеры и ДСП требуют сложных систем вытяжной вентиляции для контроля древесной пыли, выбросов формальдегида, летучих органических соединений (ЛОС) и тепловых нагрузок от прессового оборудования. Правильное проектирование вентиляции защищает здоровье работников, обеспечивает соответствие нормативным требованиям и поддерживает качество продукции на всех этапах производственного процесса.

## Методы расчета объема вытяжной вентиляции

### Локальная вытяжная вентиляция (ЛВВ)

Для улавливания в точках источника при операциях шлифования, обрезки и резки объем вытяжной вентиляции рассчитывается методом скорости воздуха на лицевой поверхности капота:

$$Q = V_f \cdot A_f$$

Где:
- $Q$ = Требуемый объем вытяжной вентиляции (л/с)
- $V_f$ = Скорость воздуха на лицевой поверхности капота (м/с)
- $A_f$ = Площадь лицевой поверхности капота (м²)

Руководство по промышленной вентиляции ACGIH рекомендует скорости воздуха на лицевой поверхности 0,5–1,0 м/с для полностью закрытых капотов и 1,0–2,5 м/с для капотов типа «зонтик» или бокового отсоса при улавливании древесной пыли.

### Конструкция улавливающего капота

Для открытых источников объемный расход воздуха рассчитывается на основе скорости улавливания в месте образования загрязнителя:

$$Q = V_c \cdot (10X^2 + A)$$

Где:
- $Q$ = Требуемый расход воздуха (л/с)
- $V_c$ = Скорость улавливания (м/с), обычно 0,5–0,75 м/с для древесной пыли
- $X$ = Расстояние от лицевой поверхности капота до источника загрязнителя (м)
- $A$ = Площадь лицевой поверхности капота (м²)

Эта зависимость учитывает расширение зоны улавливания по мере удаления от отверстия капота.

### Требования к общей вентиляции

Для производственных зон с диффузными выбросами от горячих прессов, сушилок и зон нанесения смолы рассчитывается разбавляющая вентиляция:

$$Q_{dil} = \frac{G \cdot K \cdot 10^6}{C_{permissible} - C_{makeup}}$$

Где:
- $Q_{dil}$ = Расход воздуха для разбавления (л/с)
- $G$ = Скорость образования загрязнителя (кг/мин)
- $K$ = Коэффициент запаса (обычно 3–10 в зависимости от токсичности и перемешивания)
- $C_{permissible}$ = Предельно допустимая концентрация (ppm)
- $C_{makeup}$ = Концентрация загрязнителя в приточном воздухе (ppm)

## Стратегии контроля формальдегида

### Системы вытяжной вентиляции прессов

Операции горячего прессования являются основным источником выбросов формальдегида. Ключевые аспекты проектирования включают:

**Капоты для открытия пресса:** Разместить капоты с высокой скоростью воздуха (скорость на лицевой поверхности 1,5–2,5 м/с) в местах открытия пресса для улавливания теплового потока и всплеска формальдегида, выделяемого при открытии прессов.

**Непрерывная вытяжная вентиляция прессов:** Для линий непрерывного ламинирования и прессования обеспечить боковые щелевые капоты вдоль обеих сторон пресса с минимальной скоростью воздуха в щели 1,0 м/с:

$$Q_{slot} = 2 \cdot V_{slot} \cdot W \cdot L_{press}$$

Где:
- $Q_{slot}$ = Общий расход вытяжки из щели (л/с)
- $V_{slot}$ = Скорость воздуха в щели (м/с)
- $W$ = Ширина щели (м), обычно 0,08–0,15 м
- $L_{press}$ = Длина пресса (м)
- Множитель 2 учитывает капоты с обеих сторон

**Вентиляция замкнутого пространства:** Там, где это возможно, изолировать зоны прессования и поддерживать в них отрицательное давление 12–25 Па относительно смещих помещений с пребыванием людей. Обеспечить 6–12 кратностей воздухообмена в час в зависимости от интенсивности выбросов.

### Зоны нанесения смолы

Операции смешивания, распыления и нанесения смолы методом занавесного покрытия требуют отдельной локальной вытяжной вентиляции:

- **Камеры окраски распылением:** Минимальная скорость воздуха на лицевой поверхности камеры 0,5 м/с
- **Смесительные баки:** Вытяжка по периметру или капоты близкого улавливания со скоростью улавливания 0,75–1,0 м/с
- **Занавесные раскаточные машины:** Боковая щелевая вытяжка на обоих концах линии нанесения покрытия

## Стратегии контроля ЛОС

### Улавливание у источника

Реализовать высокоэффективные системы улавливания на основных источниках ЛОС:

**Вытяжка сушилок:** Прямое подключение от ротационных сушилок, конвейерных сушилок и систем УФ-отверждения. Расчет на основе спецификаций производителя с добавлением запаса:

$$Q_{dryer} = Q_{process} \cdot 1.15$$

**Нанесение клеев:** Для клеев на растворителях (менее распространено на современных предприятиях) обеспечить закрытые камеры с минимальной скоростью поперечного потока 0,75 м/с.

### Вторичная очистка

Высокие концентрации ЛОС могут требовать очистки перед сбросом в атмосферу:

- **Термические окислители:** Для вытяжных потоков с общей концентрацией ЛОС выше 500 ppm
- **Регенеративные термические окислители (РТО):** Энергоэффективный вариант для непрерывных применений с высоким объемом
- **Биофильтры:** Альтернатива с более низкой капитальной стоимостью для умеренных концентраций ЛОС (50–500 ppm) на предприятиях, имеющих достаточную площадь

## Интеграция систем пылеудаления

Согласуйте вытяжку формальдегида и ЛОС с системами пылеудаления:

**Раздельные системы:** Никогда не объединяйте вытяжку с высокотемпературным прессом с системами сбора древесной пыли из-за рисков возгорания и взрыва.

**Требования к фильтрации:** Вытяжка древесной пыли требует рукавных или картриджных фильтров с минимальной эффективностью 99% для частиц размером ≥5 мкм. Вытяжка формальдегида может использовать мокрые скрубберы или адсорбцию на активированном угле.

**Распределение воздушного потока:** Подбирайте диаметр ответвительных воздуховодов для поддержания минимальной транспортной скорости:

$$V_{transport} = 20-23 \text{ м/с (древесная пыль)}$$

Проектирование перепада давления в воздуховодах осуществляйте с использованием уравнения Дарси-Вейсбаха, учитывая запыленность древесной пылью и возможное накопление.

## Учет приточного воздуха

Обеспечьте кондиционированный приточный воздух в объеме, равном 90-100% от объема вытяжки. Разместите приточные диффузоры таким образом, чтобы:

- Избежать короткого замыкания потока к точкам вытяжки;
- Предотвратить сквозняки через openings пресса, нарушающие захват;
- Подавать свежий воздух в зоны пребывания людей до его миграции в зоны вытяжки.

Для холодного климата отопление приточного воздуха может составлять 40-60% энергопотребления объекта. Рассмотрите возможность рекуперации тепла от вытяжки сушилки, где концентрации формальдегида позволяют.

## Соответствие нормативным требованиям

**ПДК OSHA:** Формальдегид 0,75 ppm (TWA), 2 ppm (STEL)
**REL NIOSH:** Формальдегид — минимально достижимая концентрация
**TLV ACGIH:** Формальдегид 0,1 ppm (потолок)

Проектируйте вытяжные системы для поддержания уровней воздействия ниже 50% от применимых нормативов, с непрерывным мониторингом в зонах высокого риска. Глава 10 Руководства по промышленной вентиляции ACGIH предоставляет подробные рекомендации по проектированию, специфичные для производства изделий из древесины.

## Проверка производительности

Вводите в эксплуатацию все вытяжные системы с документированным тестированием:

- Измерение скорости воздуха у лицевой части вытяжного зонда в репрезентативных точках;
- Тестирование эффективности захвата дымом на максимальном расстоянии от зонда;
- Мониторинг концентрации формальдегида в зонах дыхания;
- Проверка статического давления по всей сети воздуховодов;
- Тренды перепада давления на фильтрах для установления графиков замены.

Ведите подробные журналы технического обслуживания и проводите повторное тестирование систем после любых изменений технологического процесса или добавления оборудования.
