---
title: "Вентиляция горячих прессов и управление окружающей средой"
aliases: ["Вентиляция горячих прессов и управление окружающей средой"]
linkTitle: "Горячие прессы"
weight: 3
description: "Инженерное руководство по системам HVAC и локальной вытяжной вентиляции, обслуживающим горячие прессы при производстве фанеры и ДСП, включая контроль выбросов, рекуперацию тепла и защиту рабочих."
keywords:
  - вентиляция горячих прессов
  - выброс формальдегида
  - контроль выбросов пресса
  - многоклеточный пресс
  - вентиляция непрерывного пресса
  - выбросы отверждения смолы
  - термический окислитель горячего пресса
  - промышленная вентиляция пресса HVAC
---
Горячие прессы при производстве фанеры и ДСП представляют наиболее критический источник выбросов, требующий специализированной локальной вытяжной вентиляции и управления окружающей средой. Эти прессы отверждают термореактивные смолы при повышенных температурах и давлениях, выделяя формальдегид, фенол, метанол, водяной пар и другие летучие органические соединения, требующие немедленного захвата и обработки до воздействия на рабочих.

## Параметры работы горячего пресса

Тип пресса и условия эксплуатации определяют масштаб выбросов и соответствующие требования вентиляции. Мультиклеточные периодические прессы и непрерывные прессы характеризуются принципиально различными профилями выбросов, требующими отличных стратегий вытяжки.

**Параметры мультиклеточного пресса:**

| Параметр | ДСП | Фанера | МДФ |
|-----------|------|---------|------|
| Температура плиты | 160-193°C | 138-160°C | 177-204°C |
| Удельное давление | 5,5-8,3 МПа | 1,0-1,7 МПа | 6,2-9,7 МПа |
| Время прессования | 6-12 сек/мм | 4-8 мин всего | 8-15 сек/мм |
| Отверстия | 12-40 | 15-30 | 10-25 |
| Пиковые выбросы | 8,2-16,0 кг HCHO/ч | 3,6-6,8 кг HCHO/ч | 11,4-20,4 кг HCHO/ч |

**Параметры непрерывного пресса:**

| Параметр | Значение | Примечания |
|-----------|----------|-----------|
| Температура плиты | 177-216°C | Выше, чем при периодическом прессовании |
| Скорость линии | 122-305 м/мин | Зависит от продукции |
| Длина пресса | 15-40 м | Несколько зон нагрева |
| Удельное давление | 3,4-5,5 МПа | Ниже, чем при периодическом |
| Характер выбросов | Непрерывный на выходе | Сконцентрирован на выходе |

Тепловыделение плит пресса при выгрузке панелей создает существенную тепловую нагрузку, требующую выделенной вентиляции. 16-клеточный пресс ДСП, выгружающий панели при 93°C с производительностью 45 панелей/ч, выделяет примерно:

$$Q_{\text{sensible}} = \dot{m}_{\text{panel}} \cdot c_p \cdot (T_{\text{panel}} - T_{\text{ambient}}) \cdot n_{\text{panels}}$$

Где:
- $\dot{m}_{\text{panel}}$ = масса панели (обычно 39-68 кг для ДСП размером 1,22×2,44 м)
- $c_p$ = удельная теплоемкость композита из дерева (1,38-1,67 кДж/кг·°C)
- $T_{\text{panel}}$ = температура выгрузки панели (82-104°C)
- $T_{\text{ambient}}$ = температура окружающей среды (21-29°C)
- $n_{\text{panels}}$ = производительность выгрузки в час

Для типичного 16-клеточного пресса, выгружающего панели 54 кг при 93°C с производительностью 40 панелей/ч:

$$Q_{\text{sensible}} = 54 \cdot 1,51 \cdot (93 - 24) \cdot 40 = 234,000 \text{ кДж/ч}$$

Эта чувствительная тепловая нагрузка требует удаления через локальную вытяжку для предотвращения чрезмерного повышения температуры в зоне пресса.

## Проектирование локальной вытяжной вентиляции

Захват формальдегида и выбросов органических паров в отверстии пресса требует правильно спроектированных вытяжных зонтов с достаточной скоростью захвата и объемным потоком. Конфигурация зонта зависит от доступа к прессу и ограничений по пространству.

**Проектирование зонта мультиклеточного пресса:**

Для периодических прессов с боковым доступом фланцевые или навесные зонты, расположенные на расстоянии 15-30 см от лицевой стороны пресса, обеспечивают захват при проектировании на скорость лицевой панели 0,75-1,0 м/с в самой дальней точке выброса.

Требуемый объем вытяжки на одно отверстие пресса:

$$Q = V_{\text{capture}} \cdot A_{\text{opening}} \cdot SF$$

Где:
- $V_{\text{capture}}$ = скорость захвата (0,75-1,0 м/с)
- $A_{\text{opening}}$ = площадь отверстия пресса (обычно 4,5-9,0 м²)
- $SF$ = коэффициент безопасности (1,15-1,25 для турбулентных условий)

Для отверстия пресса 1,22×2,44 м (3,0 м²) со скоростью захвата 0,88 м/с и коэффициентом безопасности 1,20:

$$Q = 0,88 \cdot 3,0 \cdot 1,20 = 3,17 \text{ м³/с} \text{ или } 6,720 \text{ CFM на отверстие}$$

Мультиклеточные прессы требуют избирательной активации вытяжки, связанной с логикой управления прессом, вытяжка работает только для отверстий, подвергающихся выгрузке панелей, для минимизации общей емкости системы. 20-клеточный пресс с двумя одновременными циклами выгрузки требует 6,3-7,1 м³/с общей емкости, а не постоянной вытяжки всех отверстий.

**Проектирование вытяжки непрерывного пресса:**

Непрерывные прессы сосредоточивают выбросы на выходе, где горячие панели выходят из нагреваемого участка пресса. Щелевой зонт или закрывающийся зонт на выходе пресса захватывает пары пара и формальдегида.

Требуемый поток щелевого зонта:

$$Q_{\text{slot}} = V_{\text{slot}} \cdot L_{\text{slot}} \cdot W_{\text{slot}}$$

Где:
- $V_{\text{slot}}$ = скорость щели (7,6-12,7 м/с через отверстие щели)
- $L_{\text{slot}}$ = длина щели (ширина пресса + 0,3 м)
- $W_{\text{slot}}$ = ширина отверстия щели (0,075-0,15 м)

Для непрерывного пресса шириной 2,74 м со щелью шириной 0,10 м:

$$Q_{\text{slot}} = 10,2 \cdot (2,74 + 0,3) \cdot 0,10 = 3,10 \text{ м³/с} \text{ или } 6,667 \text{ CFM}$$

Вытяжной зонт должен распространяться на 0,45-0,60 м за пределы выхода пресса для учета движения панели и поступления воздуха в поднимающийся тепловой шлейф.

## Требования к проектированию воздуховодов

Воздуховоды вытяжки пресса должны предотвращать конденсацию формальдегида и смолистых паров, сопротивляясь коррозивной атаке кислотных соединений. Выбор материала и поддержание скорости критичны для долговечности системы.

**Спецификации проектирования воздуховодов:**

- Материал: нержавеющая сталь 316 (превосходная стойкость к формальдегиду против 304 SS)
- Минимальная скорость воздуховода: 17,8 м/с (предотвращает конденсацию паров смолы)
- Максимальная скорость: 22,9 м/с (ограничивает перепад давления и шум)
- Изоляция: минеральная вата толщиной 5 см с алюминиевой оболочкой, поддерживающей воздуховод выше 93°C
- Уклон: минимум 0,6 см на 30 см, дренирующий в точки сбора конденсата
- Компенсационные швы: через каждые 9-12 м для компенсации теплового расширения

Расчет перепада давления для вытяжки горячего пресса включает потери от зонтов, воздуховодов, регулирующих заслонок и оборудования контроля выбросов:

$$\Delta P_{\text{total}} = \Delta P_{\text{hood}} + \Delta P_{\text{duct}} + \Delta P_{\text{controls}} + \Delta P_{\text{treatment}}$$

Типичный перепад давления в системе составляет 200-350 Па для систем мультиклеточных прессов и 150-250 Па для приложений непрерывного пресса. Выбор вентилятора должен учитывать повышенные температуры газа, снижающие плотность воздуха:

$$\rho_{\text{hot}} = \rho_{\text{std}} \cdot \frac{T_{\text{std}}}{T_{\text{hot}}}$$

Вытяжные вентиляторы, работающие с газом при 121°C, перемещают только 68% от массы на единицу объема по сравнению со стандартными условиями, требуя корректировки мощности двигателя.

## Технологии контроля выбросов

Сырые выбросы пресса обычно содержат 150-400 ppm формальдегида, требующие обработки перед атмосферным выбросом. Нормативные пределы в соответствии с разрешениями качества воздуха обычно требуют эффективности разрушения 95-98%.

**Термическое окисление:**

Регенеративные термические окислители достигают 96-99% разрушения формальдегида при температуре камеры сгорания 760-871°C с восстановлением тепла 95%. Система предварительно нагревает поступающую вытяжку пресса, используя тепло от окисленного потока вытяжки.

Потенциал рекуперации тепла:

$$Q_{\text{recovered}} = \dot{m} \cdot c_p \cdot \Delta T \cdot \eta_{\text{HX}}$$

Где $\eta_{\text{HX}}$ представляет эффективность теплообменника (0,90-0,95 для регенеративных слоев).

Для 4,72 м³/с при 121°C вытяжки, нагреваемой до 816°C с восстановлением 95%, примерно 7,4 ГДж/ч возвращается для предварительного нагрева поступающих газов, снижая потребление дополнительного топлива до 0,5-0,8 ГДж/ч.

**Мокрая очистка:**

Химические скрубберы, использующие раствор гидроксида натрия, поглощают формальдегид и кислотные соединения, достигая удаления 92-96%. Противоточные насадочные башни с высотой насадки 2,4-3,7 м и скоростями циркуляции жидкости 30-45 л/(м³/мин) обеспечивают достаточное время контакта.

Перепад давления через мокрые скрубберы (100-150 Па) ниже, чем у термических окислителей, но создает потоки жидких отходов, требующие обработки. Эффективность скруббера зависит от поддержания pH 8-10 в рециркулирующем растворе.

## Вентиляция площади и удаление тепла

Помимо локальной вытяжки в отверстиях пресса, общая вентиляция площади удаляет остаточное тепло и летучие выбросы, поддерживая приемлемые условия труда. Зоны прессов обычно испытывают температуры 35-40°C летом без адекватной вентиляции.

**Требования к общей вентиляции:**

- Кратность воздухообмена: минимум 6-10 ч⁻¹ для зон прессов
- Распределение приточного воздуха: выходы высокой боковой стенки или потолка, направляющие воздух через фронты прессов
- Место вытяжки: вытяжка на высоком уровне, захватывающая тепловую стратификацию
- Приточный воздух: 100% наружный воздух, нагреваемый до 13-18°C минимум зимой
- Уставка температуры: 24-29°C в период занятости

Требуемый объем общей вентиляции:

$$Q_{\text{general}} = \frac{V_{\text{space}} \cdot ACH}{60}$$

Для помещения пресса объемом 1131 м³ с 8 ч⁻¹:

$$Q_{\text{general}} = \frac{1131 \cdot 8}{60} = 150,8 \text{ м³/мин} \text{ или } 5,333 \text{ CFM}$$

Эта общая вентиляция работает непрерывно, в то время как локальная вытяжка в отверстиях пресса активируется избирательно во время циклов выгрузки.

## Защита рабочих и мониторинг

Нормы OSHA по формальдегиду (29 CFR 1910.1048) устанавливают уровни действия (0,5 ppm TWA) и допустимые пределы воздействия (0,75 ppm TWA, 2 ppm STEL), требующие периодического мониторинга воздуха в зонах прессов. Первоначальный мониторинг в течение 30 дней после запуска определяет, превышает ли воздействие уровни действия, требующие программ постоянного мониторинга.

Средства индивидуальной защиты, включая респираторы для органических паров, могут потребоваться при техническом обслуживании пресса или чрезвычайном отказе вентиляции до восстановления адекватной вытяжки. Непрерывные мониторы формальдегида с точками срабатывания тревоги при 0,5-0,75 ppm обеспечивают уведомление рабочего в реальном времени об повышенном воздействии.

Блокировки системы вентиляции предотвращают работу пресса при отказе вытяжных вентиляторов, исключая выбросы без захвата. Переключатели дифференциального давления по всей системе вытяжки срабатывают тревоги при засорении воздуховода или отказе вентилятора.
