---
title: "Тестирование и балансировка воздушных систем"
aliases: ["Тестирование и балансировка воздушных систем"]
description: "Комплексное руководство по тестированию воздушных систем, процедурам балансировки, методам траверса воздуховодов, измерениям с помощью трубки Пито и методам пропорциональной балансировки согласно стандартам ASHRAE и SMACNA."
keywords: "балансировка воздуха, траверс воздуховода, трубка Пито, измерение расхода воздуха, балансировка концевых устройств, пропорциональная балансировка, ASHRAE 111, SMACNA, процедуры TAB"
tags: ["балансировка воздуха", "траверс воздуховода", "трубка Пито", "измерение расхода воздуха", "балансировка концевых устройств", "пропорциональная балансировка", "ASHRAE 111", "SMACNA", "процедуры TAB"]
weight: 1
---

Тестирование и балансировка воздушных систем обеспечивают доставку HVAC-системами указанного расхода воздуха в каждую зону при сохранении проектных соотношений давления. Этот процесс требует систематического измерения, регулирования и проверки распределения воздушного потока по всей системе с использованием установленных промышленных процедур.

## Фундаментальные принципы измерения

Измерение расхода воздуха в воздуховодах основано на соотношении между динамическим давлением и скоростью воздуха. Фундаментальное уравнение, управляющее этим соотношением:

**Расчет скорости:**

V = 1226 × √(VP / ρ)

Где:
- V = скорость воздуха (м/мин)
- VP = динамическое давление (Па)
- ρ = плотность воздуха (кг/м³)

Для стандартного воздуха при 21 °C и на уровне моря (ρ = 1,2 кг/м³):

V = 1226 × √VP

**Объемный расход:**

Q = V × A × K

Где:
- Q = расход воздуха (м³/ч)
- V = средняя скорость (м/мин)
- A = площадь поперечного сечения воздуховода (м²)
- K = коэффициент формы воздуховода (1,0 для круглого, 0,90–0,95 для прямоугольного)

## Методология траверса воздуховодов

Стандарт ASHRAE 111 определяет процедуры траверса для точного измерения расхода воздуха в воздуховодах. Метод траверса делит поперечное сечение воздуховода на равные площади и измеряет динамическое давление в центроиде каждой площади.

**Конфигурация точек траверса:**

| Диаметр/ширина воздуховода | Минимум точек | Логарифмически-линейная сетка |
|---------------------|----------------|-------------------|
| < 25 см | 9 точек | сетка 3×3 |
| 25–76 см | 16 точек | сетка 4×4 |
| 76–152 см | 25 точек | сетка 5×5 |
| > 152 см | 36 точек | сетка 6×6 |

### Траверс круглого воздуховода

Для круглых воздуховодов точки траверса следуют логарифмическому логарифмическому-Чебышевскому паттерну для учета характеристик профиля скорости. Измерения проводятся вдоль двух перпендикулярных диаметров.

**Логарифмические расстояния Чебышева от стенки (в процентах от диаметра):**

Для 10 точек на диаметр:
- 3,2%, 10,5%, 17,7%, 25,0%, 32,3%, 67,7%, 75,0%, 82,3%, 89,5%, 96,8%

Для 6 точек на диаметр:
- 4,4%, 14,6%, 29,6%, 70,4%, 85,4%, 95,6%

### Траверс прямоугольного воздуховода

Прямоугольные воздуховоды требуют сетчатого паттерна с точками траверса в центроиде равных площадей. Поперечное сечение воздуховода делится на равные прямоугольники, обычно варьирующиеся от 6 до 64 точек измерения в зависимости от размера воздуховода.

**Пример паттерна сетки 4×4:**
```
+---+---+---+---+
| • | • | • | • |
+---+---+---+---+
| • | • | • | • |
+---+---+---+---+
| • | • | • | • |
+---+---+---+---+
| • | • | • | • |
+---+---+---+---+
```

Точки расположены на 12,5%, 37,5%, 62,5%, 87,5% ширины и высоты.

## Методика измерения с помощью трубки Пито

Трубка Пито измеряет динамическое давление, определяя разницу между полным давлением и статическим давлением. Правильное введение и ориентация критичны для точных показаний.

**Требования к трубке Пито (SMACNA):**

1. **Минимальная длина прямого воздуховода:** 7,5 диаметра воздуховода вверх по потоку, 3 диаметра вниз по потоку
2. **Глубина введения:** Выравняйте ударный порт параллельно направлению потока воздуха
3. **Стабилизация показаний:** Подождите 5–10 секунд на точку
4. **Проверка нуля:** Проверьте нулевое значение прибора перед каждым траверсом

**Коэффициенты коррекции динамического давления:**

Коррекция по температуре:
K_t = √(283 / (T + 273))

Коррекция по высоте:
K_a = √(P_b / 101,325)

Где:
- T = температура воздуха (°C)
- P_b = барометрическое давление (кПа)

## Процедура пропорциональной балансировки

Пропорциональная балансировка достигает правильного распределения расхода воздуха путем регулировки всех концевых устройств или ответвлений на один и тот же процент проектного расхода, а затем доведения всей системы до финальных проектных значений.

**Пошаговая пропорциональная балансировка:**

1. **Первоначальное обследование:** Измерьте расход воздуха на всех концевых устройствах с заслонками полностью открытыми
2. **Рассчитайте коэффициенты:** Определите процент проектного расхода для каждого концевого устройства
3. **Определите эталон:** Выберите концевое устройство, ближайшее к проекту (наивысший процент) в качестве эталона
4. **Пропорциональная регулировка:** Сбалансируйте все концевые устройства, чтобы они соответствовали эталонному проценту
5. **Регулировка системы:** Отрегулируйте главный вентилятор или заслонки ответвлений для достижения проектного расхода
6. **Финальная проверка:** Проверьте, что все концевые устройства находятся в пределах ±10% от проекта
7. **Повторение при необходимости:** Переделайте баланс, если регулировки системы превышают 15% изменение

**Критерии допуска балансировки:**

| Тип системы | Допустимый допуск |
|-------------|---------------------|
| VAV-концевые устройства | ±10% от проекта |
| Концевые устройства постоянного объема | ±10% от проекта |
| Решетки вытяжки/возврата | ±10% от проекта |
| Критические помещения (лаборатории, ОР) | ±5% от проекта |
| Общий расход воздуха в системе | ±5% от проекта |

## Балансировка концевых устройств

Различные типы концевых устройств требуют специфических методов измерения и регулировки.

**Балансировка VAV-боксов:**

1. Установите контроллер в максимальное положение охлаждения
2. Проверьте уставку минимального расхода на контроллере
3. Измерьте фактический расход с помощью расходомера или траверса
4. Сравните измеренный расход с проектной спецификацией
5. При необходимости отрегулируйте заслонку или калибровку контроллера
6. Задокументируйте уставки и измеренные значения

**Балансировка диффузоров и решеток:**

Прямое измерение с использованием калибровочного расходомера:
1. Плотно расположите колпак против потолка/стены
2. Подождите стабилизации показания (10–15 секунд)
3. Запишите расход воздуха и примените K-фактор производителя, если требуется
4. Отрегулируйте заслонку ответвления пошагово
5. Переизмерьте после каждой регулировки

**Балансировка возвратного воздуха:**

Возвратные системы должны поддерживать надлежащую давление в здании и зоне:
- Зоны с избыточным давлением: подача превышает возврат на 5–10%
- Зоны с недостаточным давлением: возврат превышает подачу на 5–10%
- Зоны нейтрального давления: подача равна возврату в пределах 2%

## Обеспечение качества и документирование

Стандарт ASHRAE 111 и процедуры NEBB требуют комплексного документирования всех работ по тестированию и балансировке.

**Требуемая документация:**

- Сертификаты калибровки приборов (в течение 12 месяцев)
- Диаграммы точек траверса с размерами
- Листы необработанных данных со всеми измерениями
- Листы расчетов, показывающие формулы и коррекции
- Финальные значения расхода воздуха на всех концевых устройствах
- Схемы системы с отмеченными финальными положениями заслонок
- Отчеты о дефектах и отслеживание разрешения

**Критерии приемлемости:**

Производительность системы приемлема, если:
1. Общий расход воздуха в системе находится в пределах ±5% от проекта
2. Отдельные концевые устройства находятся в пределах указанных допусков
3. Давление в помещении соответствует проектным требованиям
4. Система работает при давлении равном или ниже проектного статического давления
5. Все требования безопасности и кодекса выполнены

Тестирование и балансировка воздушных систем — это итеративный процесс, требующий технической экспертизы, калибровочных приборов и систематических процедур. Соответствие стандартам ASHRAE 111 и SMACNA обеспечивает надежные, воспроизводимые результаты, которые подтверждают, что производительность системы соответствует проектному замыслу и требованиям комфорта жильцов.
