---
title: "Методы измерения расхода воздуха для испытаний HVAC"
aliases: ["Методы измерения расхода воздуха для испытаний HVAC"]
description: "Комплексное руководство по методам измерения расхода воздуха, включая трубки Пито, термоанемометры и колпаки-ловушки с формулами преобразования и сравнением точности."
date: 2025-01-05
tags: ["airflow measurement", "pitot tube", "anemometer", "capture hood", "velocity measurement", "testing and balancing", "duct traverse", "flow measurement"]
categories: ["Testing and Balancing", "Air Systems Testing"]
keywords: ["airflow measurement", "pitot tube traverse", "hot-wire anemometer", "capture hood", "velocity pressure", "duct airflow testing", "TAB procedures", "flow measurement accuracy"]
weight: 1
---

Точное измерение расхода воздуха является фундаментальным для проведения испытаний, наладки и балансировки (TAB) систем HVAC. Выбор соответствующих измерительных приборов и методик напрямую влияет на проверку производительности системы и результаты энергоэффективности. Данное руководство рассматривает три основных метода измерения расхода воздуха в приложениях HVAC.

## Измерение с использованием трубки Пито

Трубка Пито остается стандартным эталонным прибором для измерения расхода воздуха в воздуховодах благодаря его точности и надежности при правильном применении. Прибор измеряет скоростной напор путем сравнения полного давления со статическим давлением в точке потока воздуха.

### Преобразование скорости в расход

Основное соотношение между скоростным напором и скоростью воздуха:

$$V = 1096.7 \sqrt{\frac{P_v}{\rho}}$$

Где:
- $V$ = скорость воздуха (м/мин)
- $P_v$ = скоростной напор (см вод.ст.)
- $\rho$ = плотность воздуха (кг/м³)

Для стандартных условий воздуха (1,225 кг/м³ на уровне моря, 21°C), это упрощается до:

$$V = 1096.7 \sqrt{\frac{P_v}{1.225}}$$

Объемный расход вычисляется по формуле:

$$Q = V \times A \times K$$

Где:
- $Q$ = расход воздуха (м³/ч)
- $A$ = площадь поперечного сечения воздуховода (м²)
- $K$ = коэффициент формы воздуховода (обычно 0,90 для прямоугольных, 1,00 для круглых)

### Требования к траверсу

Стандарт ASHRAE 111 устанавливает минимальное количество точек траверса в зависимости от размеров воздуховода. Метод Логарифма-Чебышева обеспечивает оптимальное расположение точек для неравномерных профилей скорости. Для прямоугольных воздуховодов разделите каждое измерение на равные области и измеряйте в центре каждой подзоны.

**Минимальное количество точек траверса:**
- Воздуховоды <30 см: 16 точек (сетка 4×4)
- Воздуховоды 30-90 см: 25 точек (сетка 5×5)
- Воздуховоды >90 см: 49+ точек (сетка 7×7)

## Горячепроволочные и термоанемометры

Термоанемометрия измеряет скорость воздуха, фиксируя теплопередачу от нагреваемого элемента. Эти приборы обеспечивают быстрый отклик и прямые показания скорости, что делает их подходящими для приложений с низкой скоростью.

### Принципы работы

Горячепроволочные анемометры поддерживают постоянный температурный перепад между нагреваемым датчиком и потоком воздуха. При увеличении скорости увеличенное конвективное охлаждение требует большего электрического питания для поддержания температуры, что напрямую коррелирует со скоростью.

**Диапазон применения:**
- Измерения низких скоростей: 5-60 м/мин
- Общее применение HVAC: 15-1800 м/мин
- Чувствительность по направлению: обычно ±20° от перпендикуляра

### Рассмотрение вопросов калибровки

Термоанемометры требуют проверки калибровки на объекте, потому что:
- Загрязнение датчика влияет на характеристики теплопередачи
- Изменения температуры и влажности влияют на показания
- Изменения плотности воздуха с высотой требуют поправочных коэффициентов

Поправка на плотность для термоанемометров:

$$V_{actual} = V_{indicated} \times \sqrt{\frac{\rho_{standard}}{\rho_{actual}}}$$

## Измерение с использованием колпака-ловушки

Колпаки-ловушки (расходомеры с колпаком) обеспечивают прямое измерение объемного расхода на приточных и обратных решетках без требования доступа к воздуховоду. Прибор использует тканевый колпак для захвата полного расхода воздуха, в то время как внутренний массив датчиков измеряет скорость по известному сечению.

### Факторы точности измерения

Точность колпака-ловушки зависит от:
- Конфигурации выхода и характеристик отклонения
- Расстояния установки от фитингов воздуховода
- Однородности профиля распределения воздуха
- Калибровки и состояния прибора

**Ограничения точности:**
- Оптимальные условия: ±5-7% от показания
- Отклоняющиеся диффузоры: ±10-15%
- Потолочные обратные каналы: ±15-20%
- Высокоскоростные выходы (>150 м/мин): снижение точности

## Сравнение приборов

| Тип прибора | Диапазон скорости (м/мин) | Типичная точность | Применение | Преимущества | Ограничения |
|----------------|------------------------|------------------|-------------|------------|-------------|
| Трубка Пито | 120-3000 | ±2-3% при правильном траверсе | Измерение в воздуховоде, эталонный стандарт | Высокая точность, отсутствие движущихся частей, долговечность | Требуется доступ к воздуховоду, трудоемко |
| Горячепроволочный анемометр | 5-1800 | ±3-5% от показания | Низкие скорости, точечные измерения | Быстрый отклик, портативность | Хрупкий датчик, требует калибровки |
| Термоанемометр | 15-1800 | ±3-5% от показания | Измерение общей скорости | Прочность, доступны всенаправленные модели | Чувствительность к температуре |
| Колпак-ловушка | 15-700 м³/ч (типичный) | ±5-15% в зависимости от условий | Измерение на выходе устройства | Не требуется доступ к воздуховоду, прямое измерение в м³/ч | Зависит от типа диффузора, громоздкость |

## Лучшие практики измерения

### Выбор места расположения

Расположите места измерения как минимум в 7,5 диаметрах воздуховода ниже по потоку и в 3,5 диаметрах выше по потоку от возмущений потока (отводы, переходы, заслонки), если это возможно. Документируйте фактические расстояния, когда идеальные места недоступны.

### Поправки на условия окружающей среды

Применяйте поправки для нестандартных условий:

$$\rho = \frac{P_b \times 29}{1545 \times (T + 15.5)}$$

Где:
- $P_b$ = барометрическое давление (кПа)
- $T$ = температура воздуха (°C)

### Обеспечение качества

Внедряйте меры контроля качества:
- Проверяйте калибровку прибора в течение 12 месяцев
- Проводите проверки на местах в соответствии с известными стандартами
- Документируйте условия измерения (температура, давление, влажность)
- Вычисляйте и докладывайте об неопределенности измерения
- Перепроверяйте критические измерения альтернативными методами

### Регистрация данных

Регистрируйте комплексные данные измерений:
- Марка, модель прибора и дата калибровки
- Атмосферные условия во время испытания
- Размеры и конфигурация воздуховода
- Полные данные траверса (не только средние значения)
- Условия работы системы (скорость вентилятора, положение заслонок)

## Стандарты и справочные материалы

**Стандарты ASHRAE:**
- Standard 111: Measurement, Testing, Adjusting, and Balancing of Building HVAC Systems
- Standard 41.2: Standard Methods for Laboratory Airflow Measurement

**Справочные документы:**
- ASHRAE Handbook—Fundamentals, Chapter 36: Measurement and Instruments
- SMACNA HVAC Air Duct Leakage Test Manual
- NEBB Procedural Standards for Testing, Adjusting, and Balancing of Environmental Systems

## Заключение

Выбор надлежащих методов измерения расхода воздуха требует понимания возможностей приборов, ограничений приложения и требований точности. Траверсы с трубкой Пито обеспечивают эталонную точность для систем воздуховодов, термоанемометры превосходят при измерениях низких скоростей и точечных измерениях, а колпаки-ловушки позволяют проводить быстрые исследования выходных устройств. Надлежащая методика, поправки на условия окружающей среды и процедуры обеспечения качества гарантируют надежные результаты измерений, поддерживающие эффективный пуск и проверку производительности системы.
