---
title: "Процедуры траверсирования воздуховодов для измерения воздушного потока"
aliases: ["Процедуры траверсирования воздуховодов для измерения воздушного потока"]
description: "Техническое руководство по методам траверсирования с использованием трубки Пито и термоанемометра, включая выбор точек по логарифмическому закону Тшебышева и методу равных площадей для точного измерения воздушного потока в воздуховодах."
date: 2025-01-05
weight: 2
tags: ["траверсирование воздуховодов", "трубка Пито", "измерение воздушного потока", "логарифмический закон Тшебышева", "метод равных площадей", "термоанемометр", "основы ASHRAE", "испытания и балансировка"]
keywords: ["процедуры траверсирования воздуховодов", "траверсирование трубкой Пито", "метод логарифмического закона Тшебышева", "траверсирование методом равных площадей", "измерение воздушного потока", "профиль скорости", "испытания воздушного потока в воздуховодах", "термоанемометр"]
---

# Процедуры траверсирования воздуховодов для измерения расхода воздуха

Процедуры траверсирования воздуховодов устанавливают точные методы измерения профилей скорости воздушного потока по сечениям воздуховодов. Эти систематические методы измерений составляют основу испытаний и балансировки воздушных систем, обеспечивая данные, необходимые для проверки производительности системы и выявления проблем с распределением потока.

## Требования к расположению траверс

Правильный выбор места для траверсирования критически влияет на точность измерений. Размещайте станции траверсирования в прямых участках воздуховодов с полностью сформированным потоком:

**Минимальные длины прямых участков воздуховодов:**
- **На входе (upstream)**: 7.5 эквивалентных диаметров от колен, переходов или отводов
- **На выходе (downstream)**: 3 эквивалентных диаметра до следующего возмущения
- **Предпочтительно**: 10-15 диаметров на входе, когда это возможно

Для прямоугольных воздуховодов рассчитайте эквивалентный диаметр:

$$D_e = 1.30 \frac{(ab)^{0.625}}{(a+b)^{0.25}}$$

где:
- $D_e$ = эквивалентный диаметр (м)
- $a$ = ширина воздуховода (м)
- $b$ = высота воздуховода (м)

**Требования к доступу:**
- Траверсные порты на противоположных гранях для двухплоскостного измерения
- Порты, расположенные перпендикулярно друг другу
- Отверстия диаметром не менее 5 см с герметизирующими заглушками
- Безопасная платформа для доступа при необходимости

## Метод выбора точек лог-Чебышева (Log-Tchebycheff)

Метод лог-Чебышева располагает точки траверсирования для оптимизации точности измерений с учетом логарифмического профиля скорости вблизи стенок воздуховода. Этот метод обеспечивает превосходную точность для условий турбулентного потока, типичных для систем HVAC.

**Расположение точек от стенки** для N точек траверсирования на диаметр:

$$x_i = \frac{D}{2}\left(1 - \cos\left[\frac{(2i-1)\pi}{2N}\right]\right)$$

где:
- $x_i$ = расстояние от стенки воздуховода до точки измерения $i$
- $D$ = диаметр или размер воздуховода (м)
- $N$ = количество точек траверсирования
- $i$ = номер точки (от 1 до N)

**Стандартное количество точек:**
- Круглые воздуховоды: 16-20 точек (одна плоскость) или 32-40 точек (две плоскости)
- Прямоугольные воздуховоды: 25-64 точек в зависимости от соотношения сторон
- Малые воздуховоды (<30 см): минимум 16 точек

**Пример расчета** для 10 точек в воздуховоде диаметром 61 см:

Для точки 1: $x_1 = \frac{61}{2}\left(1 - \cos\left[\frac{(2\cdot1-1)\pi}{20}\right]\right) = 30.5(1 - 0.9877) = 0.375$ см

Расчет средней скорости:

$$V_{avg} = \frac{1}{N}\sum_{i=1}^{N}V_i$$

Объемный расход:

$$Q = V_{avg} \times A$$

## Метод равных площадей

Метод равных площадей делит поперечное сечение воздуховода на равные площади, при этом точки измерения располагаются в центроидах каждой площади. Этот подход обеспечивает согласованное пространственное выборочное исследование, но может недооценивать влияние пристенных областей.

**Разделение прямоугольного воздуховода:**
- Разделите поперечное сечение на прямоугольные сетки
- Минимум 25 равных площадей (сетка 5×5)
- Для больших воздуховодов: 36-64 площади (сетки 6×6 до 8×8)

**Расположение точек** для сетки M×N:

$$x_i = \frac{(2i-1)a}{2M}, \quad y_j = \frac{(2j-1)b}{2N}$$

где:
- $M$ = количество делений в направлении ширины
- $N$ = количество делений в направлении высоты
- $i$, $j$ = индексы позиции в сетке

**Равные площади для круглого воздуховода:**
Разделите на концентрические кольцевые пояса равной площади. Для $n$ поясов:

$$r_k = R\sqrt{\frac{k}{n}}$$

где $r_k$ — внешний радиус пояса $k$, а $R$ — радиус воздуховода.

Измерения проводятся в центре каждой кольцевой площади.

## Траверсирование с помощью трубки Пито

Трубки Пито измеряют динамическое давление, регистрируя разницу между полным и статическим давлением. Стандартная трубка Пито остается наиболее точным и надежным инструментом для траверсирования воздуховодов.

**Расчет скорости:**

$$V = C\sqrt{\frac{2\Delta P}{\rho}}$$

Для стандартного воздуха (плотность 1.20 кг/м³):

$$V = 1096.7\sqrt{\Delta P_{in}}$$

$$V = 4005\sqrt{\Delta P_{Pa}}$$

где:
- $V$ = скорость (м/с)
- $C$ = коэффициент трубки Пито (0.99-1.00 для стандартной трубки)
- $\Delta P$ = динамическое давление (Па)
- $\rho$ = плотность воздуха

**Процедура измерения:**
1. Обнулите манометр, открыв оба порта в атмосферу
2. Вставьте трубку Пито перпендикулярно стенке воздуховода
3. Выровняйте наконечник параллельно направлению воздушного потока
4. Дайте 10-15 секунд для стабилизации давления
5. Запишите динамическое давление в каждой точке траверсирования
6. Рассчитайте скорость из давления в каждой точке
7. Усредните скорости всех точек

**Учет погрешностей:**
- Коэффициент Пито: проверить по данным производителя
- Выравнивание: поддерживать в пределах ±5° от направления потока
- Минимальная скорость: 2 м/с (400 фут/мин) для приемлемой точности
- Измерение давления: требуется разрешение ±0,01 дюйма вод. ст.

## Проход термисторным анемометром

Термисторные и тепловые анемометры измеряют низкие скорости, где трубки Пито не обеспечивают достаточной точности (<2 м/с). Эти приборы требуют тщательной калибровки и чувствительны к колебаниям температуры.

**Характеристики измерения:**
- Диапазон скоростей: 0–10 м/с (0–2000 фут/мин) типичный
- Время отклика: <1 секунды
- Точность: ±3% от показания ±0,05 м/с (±10 фут/мин)
- Требуется температурная компенсация

**Процедура прохода:**
1. Калибровка в аналогичных условиях температуры и влажности
2. Выдержка для прогрева в течение 15 минут
3. Установка датчика в каждой точке прохода
4. Выдержка 5–10 секунд для стабилизации
5. Запись усредненного по времени показания (5–10 секунд)
6. Проверка калибровки после завершения прохода

**Коррекция на температуру:**

$$V_2 = V_1\sqrt{\frac{T_2}{T_1}}$$

где $T$ — абсолютная температура.

## Точность измерения и неопределенность

Общая неопределенность измерения включает точность прибора, выбор точек, вариации профиля потока и факторы окружающей среды.

**Типичные источники неопределенности:**
- Коэффициент трубки Пито: ±1%
- Измерение давления: ±2%
- Позиционирование точек: ±1–2%
- Предположения о профиле потока: ±3–5%
- Расчеты плотности воздуха: ±1%

Совокупная неопределенность (корень из суммы квадратов):

$$U_{total} = \sqrt{u_1^2 + u_2^2 + ... + u_n^2}$$

Ожидаемая точность: ±5–7% для качественно выполненных проходов в идеальных условиях.

## Контроль качества

Проверка качества прохода осуществляется через:
- Проверку симметрии профиля скорости
- Сравнение результатов одноплоскостного и двухплоскостного измерений
- Повторные измерения с вариацией менее 5%
- Сравнение расхода с проектными значениями системы
- Документирование температуры и барометрического давления

## Ссылки

Справочник ASHRAE — Основы, глава 37: Измерения и приборы предоставляет подробные рекомендации по процедурам проходов, выбору приборов и анализу неопределенности при измерениях воздушных систем.
