---
title: "Процедуры балансировки концевых устройств"
aliases: ["Процедуры балансировки концевых устройств"]
description: "Полное руководство по балансировке диффузоров, решеток и перфорированных панелей с использованием коэффициентов Ak, колпаков захвата и методов траверса потока в соответствии со стандартами AABC и NEBB."
date: 2025-01-05
weight: 3
tags: ["балансировка концевых устройств", "коэффициент Ak", "колпак захвата", "траверс потока", "балансировка диффузоров", "балансировка решеток", "процедуры балансировки воздуха", "стандарты AABC"]
---

# Балансировка концевых устройств

Балансировка концевых устройств представляет заключительный этап балансировки воздушной системы, обеспечивая, что каждый выпуск подачи и возврата подает проектные расходы воздуха. Этот процесс требует точных методов измерения, надлежащего применения коэффициентов коррекции и систематических процедур регулировки для достижения заданной производительности.

## Классификация концевых устройств

Концевые устройства классифицируются по функциям и характеристикам измерения:

**Устройства подачи:**
- Потолочные диффузоры (круглые, квадратные, линейные щелевые)
- Боковые решетки и регистры
- Напольные регистры
- Диффузоры высокого смешивания
- Диффузоры низкого смешивания

**Устройства возврата и вытяжки:**
- Решетки возврата воздуха
- Решетки вытяжки
- Переходные решетки
- Жалюзи дверей

## Методы измерения

### Метод колпака захвата

Колпаки захвата обеспечивают прямое измерение объемного расхода путем захвата всего потока от концевого устройства. Метод позволяет проводить быстрые измерения, но требует коррекции для учета эффектов устройства.

**Преимущества:**
- Быстрые измерения на объекте
- Отсутствие помех в занятых помещениях
- Подходит для большинства потолочных диффузоров
- Прямое считывание в CFM

**Ограничения:**
- Точность зависит от типа устройства
- Требуются коэффициенты коррекции, специфичные для производителя
- Ограничения размера колпака
- Ограниченная точность для устройств высокой скорости (>500 FPM скорость на входе)

**Процедура:**
1. Убедитесь, что площадь захвата колпака охватывает весь паттерн выпуска устройства
2. Поддерживайте плотное уплотнение против потолка
3. Запишите стабилизированное показание (минимум 15 секунд)
4. Применить коэффициенты коррекции производителя
5. Задокументируйте модель устройства и ориентацию

### Метод траверса потока

Измерения траверса потока определяют среднюю скорость через устройство путем отбора проб скорости в нескольких точках на всей площади входа.

**Определение точек траверса:**

Для прямоугольных решеток минимальное количество точек траверса следует рекомендациям ASHRAE:

$$N_{точки} = \frac{A_{вход}}{144}$$

где $N_{точки}$ округляется до ближайшего сетки равных площадей (минимум 9 точек) и $A_{вход}$ — площадь входа в квадратные дюймы.

**Рассчитанный расход воздуха:**

$$Q = V_{сред} \times A_{свободн} \times 60$$

где:
- $Q$ = расход воздуха (CFM)
- $V_{сред}$ = средняя арифметическая скорость из всех точек траверса (FPM)
- $A_{свободн}$ = свободная площадь (квадратные футы)

## Применение коэффициента Ak

Коэффициент Ak связывает перепад давления на концевом устройстве с расходом воздуха, обеспечивая характеристику, специфичную для устройства, используемую для полевых измерений с манометрами.

### Определение коэффициента Ak

$$Q = A_k \times \sqrt{\Delta P}$$

где:
- $Q$ = расход воздуха (CFM)
- $A_k$ = коэффициент Ak (константа, поставляемая производителем)
- $\Delta P$ = перепад давления на устройстве (дюймы w.g.)

### Определение коэффициентов Ak

**Из данных производителя:**

Большинство производителей предоставляют коэффициенты Ak для стандартных устройств при заданных положениях лопасти или лопатки. Коэффициенты Ak обычно находятся в диапазоне от 50 до 500 в зависимости от размера и геометрии устройства.

**Полевая калибровка:**

Когда данные производителя недоступны, полевая калибровка устанавливает коэффициенты Ak:

1. Измерьте фактический расход воздуха, используя калиброванный траверс потока
2. Одновременно измерьте перепад давления на устройстве
3. Рассчитайте коэффициент Ak:

$$A_k = \frac{Q_{измер}}{\sqrt{\Delta P_{измер}}}$$

**Размещение отводов давления:**

- Устройства подачи: статическое давление между воздуховодом и входом устройства
- Устройства возврата/вытяжки: статическое давление между устройством и соединением воздуховода
- Поддерживайте минимум 2,5 диаметра воздуховода выше по потоку от измерения
- Установите отводы перпендикулярно потоку воздуха

### Диапазоны применения коэффициента Ak

Коэффициенты Ak остаются постоянными только в определенных диапазонах работы:

| Тип устройства | Допустимый диапазон чисел Рейнольдса | Типичный диапазон Ak |
|-------------|----------------------------|------------------|
| Потолочные диффузоры | Re > 10 000 | 80-250 |
| Регистры (противолежащие лопасти) | Re > 8 000 | 100-400 |
| Решетки (фиксированные лопасти) | Re > 12 000 | 150-500 |
| Щелевые диффузоры | Re > 15 000 | 60-180 |

Ниже минимальных чисел Рейнольдса эффекты сжимаемости и компоненты ламинарного потока делают коэффициенты Ak недействительными.

## Процедуры балансировки

### Балансировка диффузоров подачи

**Пошаговая процедура:**

1. **Начальное обследование:**
   - Измерьте расход воздуха на каждом диффузоре, используя колпак захвата или траверс потока
   - Задокументируйте существующие положения демпфирующих заслонок
   - Рассчитайте общий расход воздуха в ветви
   - Определите концевые устройства, находящиеся на наибольшем расстоянии от воздухообработчика (индексные концевые устройства)

2. **Пропорциональная балансировка:**
   - Начните со всех балансирующих заслонок полностью открытыми
   - Отрегулируйте основную заслонку ветви для достижения проектного расхода на индексном диффузоре
   - Сбалансируйте оставшиеся диффузоры пропорционально, ограничивая заслонки
   - Работайте от концевых устройств, находящихся дальше всего от источника, в сторону воздухообработчика

3. **Финальная регулировка:**
   - Повторно измерьте все концевые расходы после начальной балансировки
   - Выполните точные регулировки для достижения проектных расходов ±10%
   - Проверьте минимальный перепад давления в системе
   - Задокументируйте конечные положения заслонок

4. **Проверка:**
   - Подтвердите, что общий расход в ветви соответствует проектному значению в пределах ±5%
   - Проверьте, что ни один отдельный концевой расход не превышает допуск ±10%
   - Измерьте уровни звука в критических местах
   - Заблокируйте заслонки в окончательных положениях

### Балансировка регистров и решеток

Боковые регистры и решетки возврата требуют дополнительных соображений из-за асимметричных паттернов потока.

**Протокол измерения:**

Для боковых регистров расположите колпак измерения или сетку траверса перпендикулярно направлению основной струи воздуха. Измерения траверса потока должны отбирать пробы из центральной области, где скорость превышает 50% от максимума.

**Последовательность регулировки заслонок:**

1. Отрегулируйте объемные заслонки (если предусмотрены) перед фасадными заслонками
2. Используйте противолежащие лопастные заслонки для управления расходом
3. Избегайте экстремальных положений заслонок (<20% открытой или >90% открытой)
4. Поддерживайте минимальную скорость 100 FPM на входе для надлежащего распределения воздуха

## Точность полевых измерений

### Источники ошибок и смягчение последствий

**Ошибки колпака захвата:**
- Эффекты геометрии устройства: ±5-15% в зависимости от типа диффузора
- Утечка через уплотнение: ±3-8%
- Калибровка датчика расхода колпака: ±3%

**Стратегии смягчения:**
- Используйте коэффициенты коррекции, специфичные для производителя
- Проверяйте калибровку колпака захвата ежегодно
- Обеспечьте полное уплотнение против потолка
- Проверяйте критические измерения с помощью методов траверса

**Ошибки траверса потока:**
- Разрешение отбора точек: ±4-10%
- Точность датчика скорости: ±2-5%
- Неопределенность свободной площади: ±3-6%

**Стратегии смягчения:**
- Увеличьте количество точек траверса для больших устройств
- Используйте откалиброванные датчики скорости
- Проверяйте данные производителя о свободной площади

## Стандарты и допуски

### Требования AABC и NEBB

**Допуски AABC (Associated Air Balance Council):**
- Отдельные концевые устройства: ±10% от проектного значения
- Итоги системы: ±5% от проектного значения
- Точность измерения: ±5% от показания

**Допуски NEBB (National Environmental Balancing Bureau):**
- Концевые устройства подачи: ±10% от проектного значения (минимум 50 CFM)
- Концевые устройства возврата/вытяжки: ±10% от проектного значения
- Общий расход в системе: ±10% от проектного значения

**Требования к документации:**

Обе организации требуют подробного отчета, включающего:
- Местоположение и идентификацию устройства
- Проектный расход относительно измеренного расхода
- Положения заслонок (процент или повороты от закрытого положения)
- Метод измерения и приборостроение
- Применяемые коэффициенты коррекции
- Сводку окончательной производительности системы

### Спецификации производителя

Производительность концевого устройства зависит от условий установки, соответствующих параметрам тестирования производителя:

- Диапазон статического давления: устройства работают в соответствии с данными каталога только в пределах указанных диапазонов входного давления (обычно 0,05-0,50 дюима w.g.)
- Подключение воздуховода: гибкие соединения воздуховодов снижают производительность диффузора на 10-25%
- Требования к зазору: минимальный зазор над потолочными диффузорами (обычно 30-60 см)
- Ориентация монтажа: боковые устройства требуют надлежащего выравнивания с паттернами потока воздуха

## Особые соображения

### Устройства высокой скорости

Концевые устройства, работающие с скоростью на входе выше 2000 FPM, требуют специализированных подходов к измерению:

- Измерения колпака захвата становятся ненадежными при скорости входа колпака выше 500 FPM
- Используйте траверс с пилот-статическим зондом с минимум 16 точками измерения
- Применяйте коррекции сжимаемости для скоростей, превышающих 10 000 FPM
- Проверяйте уровни звуковой мощности в соответствии с критериями NC/RC

### Концевые устройства переменного объема воздуха

Балансировка концевых устройств VAV требует измерений при нескольких условиях расхода:

- Максимальный расход охлаждения воздуха (условие проектирования)
- Минимальный расход охлаждения воздуха (условие минимизации, обычно 30-50% от максимума)
- Расход отопления (если применимо)
- Проверьте отклик управления и авторитет заслонки при каждом условии

Коэффициенты Ak могут варьироваться в зависимости от положения заслонки VAV; установите кривые калибровки во всем операционном диапазоне для точной балансировки.
