---
title: "Функциональное тестирование производительности"
aliases: ["Функциональное тестирование производительности"]
description: "Комплексное руководство по функциональному тестированию производительности HVAC, включая тесты оборудования, проверку интеграции системы, валидацию последовательности операций, анализ данных тренда и протоколы отслеживания дефектов в соответствии с ASHRAE Guideline 0."
keywords: ["функциональное тестирование производительности", "тестирование оборудования", "тесты интеграции системы", "последовательность операций", "анализ данных тренда", "дефекты комиссионирования", "ASHRAE Guideline 0", "процедуры FPT", "протокол тестирования HVAC", "верификация управляющей последовательности"]
tags: ["функциональное тестирование производительности", "тестирование оборудования", "тесты интеграции системы", "последовательность операций", "анализ данных тренда", "дефекты комиссионирования", "ASHRAE Guideline 0", "процедуры FPT", "протокол тестирования HVAC", "верификация управляющей последовательности"]
weight: 4
---

Функциональное тестирование производительности (FPT) представляет собой систематическую проверку того, что системы HVAC работают в соответствии с проектным намерением и последовательностью операций при фактических условиях нагрузки. FPT отличается от статического тестирования оборудования оценкой динамических реакций системы, взаимодействий управления и интегрированной производительности во всех режимах работы.

## Тесты производительности оборудования

Функциональное тестирование уровня оборудования проверяет, что отдельные компоненты работают в пределах указанных параметров перед тестированием интеграции. Такой иерархический подход изолирует дефекты оборудования от проблем системного уровня.

### Тесты функциональности охладителя

FPT охладителя проверяет регулирование производительности, блокировки безопасности и последовательности управления энергией. Протестируйте следующее:

- **Ступенчатое регулирование производительности**: Командуйте охладителем от 0-100% нагрузки с шагом 10%. Проверьте правильность отклика направляющих лопаток, скорости компрессора или модуляции цифрового спирального сжатия. Записывайте температуру воды на выходе, потребление мощности и время отклика на каждом шаге.
- **Отключения безопасности**: Имитируйте низкую температуру испарителя, низкое давление хладагента, высокое давление конденсатора и потерю сигнала расходомера. Подтвердите немедленное отключение и поведение блокировки.
- **Ротация лидер-лаг**: Для многоконтурных установок охладителей проверьте автоматическую ротацию в соответствии с программируемым интервалом. Протестируйте возможность ручного переопределения.
- **Сброс температуры охлажденной воды**: Командуйте различными температурами наружного воздуха через BAS. Проверьте, что температура воды на выходе сбрасывается в соответствии с программируемым графиком.

### Тесты функциональности котла

Тестирование котла проверяет последовательности включения, модуляцию и реакции безопасности:

- **Последовательность включения**: Инициируйте запрос на теплоснабжение. Проверьте период предварительной продувки, зажигание пилотной горелки, время зажигания основной горелки и контроль пламени. Записывайте все временные задержки.
- **Проверка модуляции**: Командуйте котлом по всему диапазону включения. Подтвердите плавную модуляцию горелки без трепетания. Контролируйте температуру дымовых газов и содержание O₂ при различных степенях включения.
- **Блокировки безопасности**: Протестируйте отключение при низком уровне воды, выключатель верхнего предела, выключатель блокированного вентиляционного отверстия и реакцию отказа пламени. Каждый должен немедленно отключить горелку.

### Тесты блока обработки воздуха

Функциональное тестирование AHU охватывает работу экономайзера, последовательность нагрева/охлаждения и управление вентилятором:

**Скрипт теста последовательности экономайзера:**

```
1. Установите помещение в режим охлаждения, температура наружного воздуха 7°C
2. Проверьте полное открытие заслонки наружного воздуха на 100%, заслонка рециркуляции закрывается
3. Постепенно увеличивайте температуру наружного воздуха до 13°C, 18°C, 24°C
4. Записывайте позиции заслонок при каждой температуре
5. Проверьте ступени механического охлаждения только когда экономайзер исчерпан
6. Подтвердите поддержание минимального наружного воздуха во всех позициях
```

Протестируйте последовательность нагрева и охлаждения клапана, задавая различные уставки температуры подаваемого воздуха. Проверьте, что клапаны модулируют в правильной последовательности без одновременного нагрева и охлаждения.

## Тесты интеграции системы

Тестирование интеграции проверяет скоординированную работу нескольких единиц оборудования и зон управления. Эти тесты выявляют сбои связи, конфликты управления и непредусмотренные взаимодействия.

### Интеграция центральной установки и распределения

Протестируйте взаимосвязь между центральными установками и системами распределения:

- **Управление дифференциальным давлением**: Варьируйте нагрузку здания путем регулировки уставок терминального оборудования. Проверьте, что насосы распределения модулируют для поддержания уставки. Подтвердите надлежащее ступенчатое управление охладителями или котлами с изменениями потока.
- **Развязка первичной-вторичной**: Для развязанных систем проверьте, что первичный поток остается постоянным, пока вторичный поток модулирует. Контролируйте температурный дифференциал общей трубы.

### Интеграция на уровне зоны

Многозонные системы требуют тестирования отношений мастер-субмастер:

- **Последовательность VAV зоны**: Командуйте отдельными зонами по всему диапазону нагрева и охлаждения. Проверьте правильный отслеживание воздушного потока, блокировку переотопления при экономайзере и пределы температуры подаваемого воздуха.
- **Обнаружение одновременного нагрева-охлаждения**: Контролируйте все зоны одновременно при смешанных нагрузках. Отметьте любые зоны, обеспечивающие одновременно отопление и охлаждение.

## Проверка последовательности операций

ASHRAE Guideline 0 подчеркивает проверку всех управляющих последовательностей, задокументированных в спецификациях проекта. Создайте скрипты тестирования, специфичные для каждого режима.

### Тест режима занятости

```
Предусловия:
- Установите расписание на занятость
- Температура в помещении на уставке ±0.6°C
- Все системы безопасности в норме

Процедура теста:
1. Проверьте позицию заслонки минимального наружного воздуха = проектный %
2. Командуйте температуру в помещении на 2.8°C выше уставки
3. Записывайте: позиция клапана охлаждения, расход воздуха CFM (м³/ч), температура подачи
4. Проверьте ступени охлаждения в правильной последовательности
5. Вернитесь к уставке, позвольте 10 мин стабилизации
6. Командуйте температуру в помещении на 2.8°C ниже уставки
7. Записывайте: позиция клапана нагрева, расход воздуха CFM (м³/ч), температура подачи
8. Проверьте ступени нагрева в правильной последовательности
```

### Тест режима незанятости

Проверьте последовательности понижения и повышения параметров, которые снижают потребление энергии при сохранении защиты оборудования:

- Подтвердите смещение температуры в помещении к уставкам незанятости
- Проверьте вход оборудования HVAC в режим ожидания
- Протестируйте инициирование последовательности утреннего прогрева или охлаждения по времени
- Валидируйте расчеты оптимального запуска путем сравнения прогнозируемого и фактического времени достижения температуры занятости

## Анализ данных тренда

Непрерывная регистрация тренда предоставляет количественные доказательства производительности. Настройте тренды перед тестированием с надлежащими интервалами выборки.

### Критические точки тренда

| Тип точки | Интервал выборки | Продолжительность |
|-----------|------------------|-------------------|
| Температуры в помещениях | 15 минут | минимум 7 дней |
| Температура подаваемого воздуха | 5 минут | минимум 7 дней |
| Позиции клапанов/заслонок | 5 минут | минимум 7 дней |
| Статус оборудования | Изменение значения | минимум 7 дней |
| Мощность/энергия | 15 минут | минимум 7 дней |

Анализируйте тренды на предмет:

- **Трепетания**: Колебание управляющих сигналов указывает на ненадлежащую настройку PID
- **Отклонение от уставки**: Постоянное смещение от уставки выявляет проблемы производительности или управления
- **Одновременная работа**: Одновременная работа нагрева и охлаждения
- **Чрезмерное переключение**: Частое переключение оборудования указывает на переразмерение или плохое управление

### Пример анализа тренда

Тренд температуры подаваемого воздуха, показывающий колебание ±1.7°C с периодом 8 минут, указывает на чрезмерное пропорциональное усиление. Управляющий клапан циклирует полностью открытым-закрытым вместо плавной модуляции. Решение требует снижения пропорционального усиления и потенциального увеличения интегрального времени.

## Отслеживание дефектов

Задокументируйте все дефекты, обнаруженные во время FPT, в формальный журнал проблем в соответствии с требованиями ASHRAE Guideline 0.

### Классификация дефектов

- **Критический**: Препятствует работе системы или создает опасность для безопасности (требуется немедленное исправление)
- **Крупный**: Система работает, но не соответствует спецификациям производительности (исправление перед существенным завершением)
- **Незначительный**: Система соответствует спецификациям, но требует оптимизации (исправление перед окончательным принятием)

### Формат журнала дефектов

Каждая запись должна включать:

1. Номер дефекта и дату обнаружения
2. Затронутое оборудование или систему
3. Описание наблюдаемого и ожидаемого поведения
4. Уровень классификации
5. Ответственную сторону за исправление
6. Целевую дату разрешения
7. Требуемый тест проверки после исправления
8. Дату разрешения и результаты проверки

Разрешение дефекта требует повторного тестирования конкретной функции, которая не прошла тест. Задокументируйте статус прохождения/отказа в журнале. Только после того, как все критические и крупные дефекты достигнут положительных результатов повторного теста, комиссионирование может перейти к принятию.

Функциональное тестирование производительности преобразует статические установки оборудования в проверенные интегрированные системы. Систематическое применение тестов оборудования, проверки интеграции, валидации последовательности и анализа тренда обеспечивает, что системы HVAC доставляют проектную производительность на протяжении всего их операционного цикла.
