---
title: "Испытания производительности оборудования"
aliases: ["Испытания производительности оборудования"]
description: "Комплексные процедуры тестирования для проверки производительности оборудования HVAC в соответствии с проектными спецификациями, включая чиллеры, котлы, воздухообрабатывающие агрегаты и терминальные устройства."
date: 2025-01-05
keywords:
  - испытание производительности оборудования
  - проверка мощности чиллера
  - тестирование эффективности котла
  - производительность воздухообрабатывающего агрегата
  - тестирование фанкойлов
  - измерения при пусконаладке
  - сравнение данных производительности
  - тестирование по ASHRAE 90.1
weight: 1
---

Тестирование производительности оборудования подтверждает, что установленное оборудование HVAC работает в соответствии со спецификациями производителя и проектными намерениями. Эти тесты составляют количественную основу процесса пусконаладки, предоставляя объективные доказательства того, что мощность, эффективность и производительность систем управления соответствуют требованиям проекта.

## Цели тестирования производительности

Тесты производительности оборудования проверяют:

- **Доставку мощности** при проектных условиях
- **Энергоэффективность** по сравнению с номинальными значениями
- **Работу при частичной нагрузке** в рабочем диапазоне
- **Реакцию систем управления** на изменяющиеся нагрузки
- **Функциональность блокировок безопасности**
- **Корреляцию данных производителя** с полевыми измерениями

Тестирование производительности отличается от функционального тестирования акцентом на количественные измерения, а не на качественную проверку последовательности.

## Тестирование производительности чиллеров

Тесты производительности чиллеров измеряют охлаждающую мощность и эффективность в контролируемых условиях.

### Проверка мощности

Измерение мощности чиллера с использованием водного энергетического баланса:

$$Q_{ch} = \dot{m}_{chw} c_{p,w} (T_{chwr} - T_{chws})$$

Где:
- $Q_{ch}$ = охлаждающая мощность чиллера (кВт)
- $\dot{m}_{chw}$ = массовый расход холодной воды (кг/с)
- $c_{p,w}$ = удельная теплоемкость воды (4,186 кДж/кг·К)
- $T_{chwr}$ = температура обратной воды (°C)
- $T_{chws}$ = температура подаваемой воды (°C)

### Измерение эффективности

Расчет эффективности чиллера как коэффициента производительности (COP) или кВт/тонна:

$$\text{COP} = \frac{Q_{ch}}{P_{comp} + P_{aux}}$$

$$\text{кВт/тонна} = \frac{P_{comp} + P_{aux}}{Q_{ch} / 3,517}$$

Где:
- $P_{comp}$ = потребление мощности компрессором (кВт)
- $P_{aux}$ = мощность вспомогательного оборудования (насосы, системы управления) (кВт)

### Условия испытаний

Проведение испытаний чиллеров при:
- **Проектных условиях**: полная нагрузка, проектные температуры
- **Условиях AHRI**: 6,7°C подаваемой холодной воды, 29,4°C входящей воды в конденсаторе
- **Условиях частичной нагрузки**: 75%, 50%, 25% от проектной мощности

Запись температур входящей и исходящей воды, расходов и потребления мощности в каждой точке испытаний. Сравнение измеренной производительности с сертифицированными данными производителя при эквивалентных условиях.

## Тестирование производительности котлов

Тестирование производительности котлов количественно определяет тепловую отдачу и эффективность сгорания.

### Измерение тепловой отдачи

Расчет мощности котла по измерениям на водяной стороне:

$$Q_{b} = \dot{m}_{hw} c_{p,w} (T_{hws} - T_{hwr})$$

Где:
- $Q_{b}$ = тепловая мощность котла (кВт)
- $\dot{m}_{hw}$ = массовый расход горячей воды (кг/с)
- $T_{hws}$ = температура подаваемой горячей воды (°C)
- $T_{hwr}$ = температура обратной горячей воды (°C)

### Эффективность сгорания

Определение эффективности сгорания по результатам анализа дымовых газов:

$$\eta_{c} = 100 - \left[\frac{K \cdot (T_{fg} - T_{a})}{CO_2 \%}\right] - L_{m}$$

Где:
- $\eta_{c}$ = эффективность сгорания (%)
- $K$ = константа, зависящая от топлива (природный газ: 0,535)
- $T_{fg}$ = температура дымовых газов (°C)
- $T_{a}$ = температура окружающего воздуха (°C)
- $CO_2 \%$ = процентное содержание углекислого газа в дымовых газах
- $L_{m}$ = потери на излучение и конвекцию по данным производителя (обычно 1-2%)

### Протокол испытаний

Тесты производительности котлов включают:
- Измерение мощности в установившемся режиме при полной нагрузке
- Анализ сгорания при нескольких скоростях горения
- Проверку диапазона модуляции
- Стабильность работы при минимальной мощности
- Реакцию на аварийное отключение
- Расчет тепловой эффективности

Испытания проводятся при стабильных рабочих условиях после минимального периода прогрева 30 минут.

## Тестирование воздухораспределительных установок (AHU)

Тестирование производительности AHU проверяет подачу воздушного потока, контроль температуры и давление.

### Проверка воздушного потока

Измерение общего воздушного потока с использованием:
- **Проходных измерений** в поперечных сечениях воздуховодов
- **Входных станций вентилятора** с калиброванными усредняющими массивами
- **Расчетов давления-расхода** по кривым вентилятора

Расчет поданного воздушного потока по данным проходных измерений:

$$Q = A \cdot V_{avg} \cdot 60$$

Где:
- $Q$ = объемный расход (м³/ч)
- $A$ = площадь поперечного сечения воздуховода (м²)
- $V_{avg}$ = средняя скорость по данным проходных измерений (м/с)

### Мощность охлаждения/обогрева

Определите мощность воздухораспределителя (AHU) на основе энергетического баланса воздушной стороны:

$$Q_{AHU} = 1.08 \cdot Q \cdot (T_{ea} - T_{sa})$$

Где:
- $Q_{AHU}$ = полезная мощность (кВт)
- $Q$ = расход воздуха (м³/с)
- $T_{ea}$ = температура входящего воздуха (°C)
- $T_{sa}$ = температура подаваемого воздуха (°C)

### Показатели эффективности

Оцените эффективность AHU по следующим параметрам:
- **Расчетный расход воздуха** при номинальном внешнем статическом давлении
- **Разность температур** на теплообменниках при расчетных условиях
- **Потребляемая мощность вентилятора** в сравнении с данными таблички
- **Падение давления на фильтре** при расчетном расходе воздуха

## Испытания фанкойлов и терминальных устройств

Испытания терминального оборудования подтверждают локальную мощность кондиционирования зон.

### Производительность фанкойлов

Испытайте фанкойльные установки путем измерения:
- Расхода воздуха на каждой ступени скорости
- Температур входящего и выходящего воздуха
- Разности температур на водяной стороне и расчетного расхода
- Уровней шума в эксплуатируемом помещении

Рассчитайте приблизительную мощность:

$$Q_{fc} = 1.08 \cdot Q_{fc,air} \cdot \Delta T_{air}$$

### Испытания VAV-клапанов

Испытания терминальных устройств VAV включают:
- Установки минимального и максимального расхода воздуха
- Точность отслеживания расхода в диапазоне модуляции
- Мощность змеевика догрева (если применимо)
- Время срабатывания заслонки
- Точность контроллера

## Сравнение с данными производителя

Сравните полевые измерения с сертифицированными данными производителя:

1. **Нормализация условий**: Корректировка полевых измерений к условиям испытаний производителя с использованием поправочных коэффициентов
2. **Оценка допусков**: Применение допусков согласно руководству ASHRAE 0 (обычно ±5% для мощности, ±10% для эффективности)
3. **Анализ трендов**: Построение нескольких точек испытаний на графиках характеристик
4. **Документирование недостатков**: Фиксация и отчетность об оборудовании, не соответствующем спецификациям

## Стандарты и ссылки

Испытания производительности оборудования проводятся в соответствии с:

- **Руководство ASHRAE 0**: Процесс ввода в эксплуатацию (допуски на испытания)
- **Стандарт ASHRAE 90.1**: Энергетический стандарт для зданий (требования к минимальной эффективности)
- **Руководство ASHRAE 1.1**: Технические требования HVAC&R для процесса ввода в эксплуатацию
- **Процедурные стандарты NEBB**: Протоколы испытаний и балансировки
- **Стандарты AHRI**: Условия рейтинга производительности оборудования

Результаты испытаний производительности обеспечивают подтверждение того, что установки оборудования соответствуют как проектным намерениям, так и минимальным требованиям нормативных документов, формируя необходимую документацию для приемки проекта и эксплуатации здания.
