---
title: "Тестирование и балансировка гидронных систем"
aliases: ["Тестирование и балансировка гидронных систем"]
description: "Комплексное руководство по тестированию гидронных систем, методам измерения потока, процедурам балансировочных клапанов, анализу кривых насосов, протоколам промывки систем и аспектам использования гликоля в водяных системах HVAC."
keywords:
  - балансировка гидронной системы
  - измерение потока
  - балансировочные клапаны
  - кривые насосов
  - промывка системы
  - тестирование гликоля
  - тестирование расхода воды
  - балансировка контуров
  - ASHRAE 111
  - комиссионирование гидронной системы
weight: 2
---

Гидронные системы требуют точного тестирования и балансировки для достижения расчётных расходов потока, поддержания правильных перепадов температур и обеспечения работы оборудования с максимальной эффективностью. В отличие от воздушных систем, тестирование гидронных систем включает измерение расхода жидкости, анализ перепадов давления и тщательное внимание к свойствам жидкости, которые напрямую влияют на производительность теплопередачи.

## Методы измерения потока

Точное измерение потока составляет основу балансировки гидронной системы. Существует несколько методов измерения, каждый с определёнными областями применения и уровнями точности.

### Измерение потока через балансировочный клапан

Ручные балансировочные клапаны с откалиброванными отводами давления обеспечивают основной метод измерения потока. Клапан создаёт известный перепад давления, который коррелирует с расходом потока через данные коэффициента потока, предоставляемые производителем.

**Процедура измерения:**

1. Установить датчик дифференциального давления на отводы давления клапана
2. Считать перепад давления в метрах напора или кПа
3. Преобразовать в расход, используя диаграмму потока производителя клапана или формулу
4. Типичная точность: ±5% при правильной калибровке

**Расчёт потока из перепада давления:**

Для заданного клапана:
```
Q = Cv × √(ΔP)
```

Где:
- Q = расход потока (л/мин)
- Cv = коэффициент потока клапана в конкретной позиции
- ΔP = перепад давления на клапане (кПа)

### Ультразвуковые расходомеры

Прижимные ультразвуковые счётчики измеряют поток неинвазивно через стенки труб, используя принципы времени прохождения или сдвига Доплера. Эти приборы обеспечивают точные показания без проникновения в систему.

**Преимущества:**
- Отсутствие перепада давления
- Отсутствие необходимости модификации системы
- Портативность для нескольких точек измерения
- Точность: ±1-2% от показания

**Требования:**
- Прямые участки труб (10 диаметров выше по потоку, 5 ниже)
- Известный материал трубы и её номинальный размер
- Чистая внешняя поверхность трубы
- Правильная связь датчика

### Трубки Вентури и расходомерные станции

Постоянные трубки Вентури или расходомерные станции, установленные в магистралях, обеспечивают непрерывное указание потока. Эти устройства создают предсказуемые перепады давления, которые преобразуются в расходы потока.

| Тип устройства | Типичная точность | Потеря давления | Применение |
|---|---|---|---|
| Трубка Вентури | ±1% | Низкая (восстановление 10-15%) | Крупные магистрали |
| Расходомерная станция | ±2-3% | Умеренная | Боковые контуры |
| Дроссельная пластина | ±2-4% | Высокая | Малые линии |
| Балансировочный клапан | ±5% | Переменная | Концевые устройства |

## Анализ кривой насоса

Проверка производительности насоса гарантирует, что система работает при расчётных условиях. Соотношение кривой насоса между напором и потоком должно соответствовать требованиям системы.

### Пересечение кривой системы

Рабочая точка возникает там, где кривая насоса пересекает кривую сопротивления системы. Тестирование проверяет, что это пересечение соответствует параметрам проектирования.

**Ключевые измерения:**
- Давление нагнетания насоса (манометр)
- Давление на входе насоса (манометр или вакуумметр)
- Общий напор = давление нагнетания - давление на входе
- Расход потока при измеренном напоре
- Потребляемая мощность двигателя

**Расчёт эффективности насоса:**

```
Эффективность (%) = (Расход × Напор × Удельный вес) / (3960 × Входная мощность) × 100
```

### Проверка производительности

Сравнить измеренную производительность с кривой насоса:

1. Нанести измеренную точку расхода и напора на кривую производителя
2. Проверить, что рабочая точка попадает на опубликованную кривую (±10%)
3. Проверить, что размер крыльчатки соответствует проектному
4. Подтвердить, что ток двигателя соответствует паспортным данным при измеренных условиях
5. Проверить, что доступный NPSH превышает требуемый NPSH

Отклонение от кривой насоса указывает на проблемы системы, такие как попадание воздуха, повреждение крыльчатки, неправильный размер крыльчатки или засорение трубопровода.

## Процедуры балансировочных клапанов

Систематические процедуры балансировки устанавливают расчётные расходы потока по всей гидронной системе. ASHRAE Standard 111 определяет признанную методологию.

### Метод пропорциональной балансировки

Этот метод балансирует сначала концевые контуры, затем магистрали, работая от наиболее удалённых к ближайшим контурам.

**Пошаговая процедура:**

1. **Начальная установка:**
   - Полностью открыть все балансировочные клапаны
   - Установить насос на расчётную скорость
   - Проверить заполнение и вентиляцию системы
   - Записать базовые расходы

2. **Балансировка концевых контуров:**
   - Измерить расход на каждом концевом устройстве
   - Рассчитать процент расчётного расхода
   - Закрыть балансировочный клапан на устройстве с наибольшим процентом
   - Переизмерить все контуры (дросселирование одного влияет на другие)
   - Повторять до тех пор, пока все концевые устройства не будут в пределах ±10% от расчёта

3. **Балансировка магистрали:**
   - Измерить расходы магистралей
   - Сбалансировать распределительные магистрали, используя тот же метод пропорциональной балансировки
   - Итоговая проверка всех концевых расходов

4. **Окончательная регулировка:**
   - Установить насос для достижения расчётного общего расхода
   - Проверить перепад давления на критических контурах
   - Зафиксировать позиции балансировочных клапанов
   - Задокументировать окончательные установки

```
Диаграмма балансировочного клапана:

        Поток →
    ──────────────────────────
         │         │
         P₁        P₂     ← Отводы давления
         │         │
    ─────●─────────●──────
         │    ▼    │
         │  Клапан │
         │  Диск   │
    ──────────────────────────

    ΔP = P₁ - P₂
    Расход = f(ΔP, позиция клапана)
```

### Учёт разнообразия

Расчётные расходы часто включают коэффициенты разнообразия. При балансировке:

- Проверить, какие контуры работают одновременно
- Сбалансировать для фактических условий одновременной нагрузки
- Учесть распределение или последовательность
- Задокументировать допущения по разнообразию

## Протоколы промывки системы

Правильная промывка удаляет строительный мусор, окалину от сварки, трубное вещество и флюс перед запуском системы. Загрязнение вызывает повреждение седла клапана, отказ уплотнения насоса и засорение теплообменника.

### Процедура промывки

**Предварительные требования к промывке:**
- Установить временные фильтры (минимум 20 микрон)
- Обойти управляющие клапаны и дорогостоящее оборудование
- По возможности использовать выделенные насосы для промывки
- Установить минимальную скорость: 0,9-1,2 м/с в магистралях

**Последовательность промывки:**

1. Заполнить систему водой
2. Циркулировать при высокой скорости (в 2 раза выше расчётного расхода, если возможно)
3. Промыть отдельные контуры отдельно
4. Продолжать до тех пор, пока вода на выходе не будет показывать видимое загрязнение
5. Проверить и очистить фильтры каждые 2-4 часа
6. Химическая очистка при наличии ржавчины или накипи
7. Окончательная промывка чистой водой
8. Установить постоянные фильтры

**Критерии приёма:**
- Отсутствие видимых частиц в воде на выходе
- Мусор в фильтре менее 28 г на контур
- Перепад давления на фильтре стабилен

## Аспекты использования гликоля

Системы с антифризом на основе гликоля требуют дополнительного внимания при тестировании из-за изменённых свойств жидкости.

### Тестирование концентрации

Проверить концентрацию гликоля, используя рефрактометр или ареометр:

| Гликоль % | Точка замерзания | Точка разрыва | Удельный вес |
|---|---|---|---|
| 25% | -9°C | -21°C | 1,033 |
| 30% | -12°C | -25°C | 1,039 |
| 40% | -21°C | -34°C | 1,050 |
| 50% | -34°C | -44°C | 1,061 |

**Процедура тестирования:**
- Взять образец из нижней точки системы
- Измерить рефрактометром (наиболее точно)
- Скорректировать по температуре, если необходимо
- Проверить концентрацию ингибитора (лакмусовый тест)

### Коррекции расхода и давления

Гликоль влияет на гидравлику системы из-за повышенной вязкости и плотности.

**Коэффициенты коррекции:**
- Измерение расхода: умножить на отношение удельных весов
- Напор насоса: учитывает изменение плотности
- Перепад давления: увеличивается в 1,5-3 раза в зависимости от концентрации и температуры
- Теплопередача: снижена на 5-15% в зависимости от концентрации

**Проверка проектирования:**
- Подтвердить, что кривая насоса включает коэффициент обслуживания гликоля
- Проверить, что номинальные характеристики Cv балансировочного клапана учитывают вязкость
- Проверить размер расширительного бака на объём гликоля
- Убедиться, что датчики температуры откалиброваны для гликоля

## Справочник стандартов ASHRAE

ASHRAE Standard 111: Measurement, Testing, Adjusting, and Balancing of Building HVAC Systems предоставляет авторитетную методологию для процедур тестирования и балансировки гидронных систем, включая требования к точности измерения потока, калибровку приборов и стандарты документирования.

## Документирование тестирования

Полное документирование включает:

- Диаграмму потока системы с измеренными расходами
- Позиции балансировочных клапанов и перепады давления
- Данные производительности насоса (напор, расход, мощность)
- Проверка концентрации гликоля и защиты от замерзания
- Перепады температур на оборудовании
- Статические и рабочие давления системы
- Отчёты о недостатках и корректирующие действия

Надлежащее тестирование и балансировка гидронных систем обеспечивает расчётные скорости теплопередачи, снижает потребление энергии насосом, предотвращает повреждение оборудования от неправильного расхода и проверяет готовность системы к занятости.
