---
title: "Анализ производительности"
aliases: ["Анализ производительности"]
weight: 5
---

Анализ производительности солнечных тепловых систем требует строгой оценки эффективности коллектора, доступности радиации и производительности системы на тепловом уровне при различных метеорологических условиях.

## Эффективность солнечного коллектора

### Уравнение мгновенной эффективности

Фундаментальное соотношение, определяющее производительность плоского коллектора:

**η = FR(τα) - FRUL[(Ti - Ta)/Gt]**

Где:
- η = Мгновенная тепловая эффективность (безразмерная)
- FR = Коэффициент удаления тепла (безразмерный)
- (τα) = Произведение пропускания-поглощения (безразмерное)
- UL = Общий коэффициент потерь тепла (Вт/м²·К)
- Ti = Температура теплоносителя на входе (°C)
- Ta = Температура окружающего воздуха (°C)
- Gt = Общее падающее солнечное излучение (Вт/м²)

Это линейное соотношение отображается как эффективность в зависимости от (Ti - Ta)/Gt, с пересечением оси y FR(τα), представляющим оптическую эффективность, и наклоном -FRUL, представляющим тепловые потери.

### Параметры кривой эффективности

Испытание производительности в соответствии с ASHRAE 93 определяет:

| Параметр | Типичный диапазон (плоский коллектор) | Типичный диапазон (эвакуированная трубка) | Единицы |
|-----------|---------------------------|--------------------------------|-------|
| FR(τα) | 0,65 - 0,80 | 0,55 - 0,70 | - |
| FRUL | 3,5 - 5,5 | 0,8 - 2,0 | Вт/м²·К |
| Модификатор угла падения (45°) | 0,95 - 1,00 | 0,90 - 0,98 | - |
| Постоянная времени | 2 - 6 | 8 - 15 | минут |

### Модифицированная эффективность для рабочей температуры

Для приложений с повышенной температурой:

**η = η0 - a1(Tm - Ta)/Gt - a2(Tm - Ta)²/Gt**

Где:
- Tm = Средняя температура теплоносителя = (Ti + To)/2
- a1 = Коэффициент потерь тепла первого порядка (Вт/м²·К)
- a2 = Коэффициент потерь второго порядка (зависящий от температуры) (Вт/м²·К²)

Квадратичный член становится значительным для концентрирующих коллекторов или систем плоских коллекторов высокой температуры.

## Анализ солнечного излучения

### Компоненты полного падающего излучения

**Gt = Gb·Rb + Gd·Rd + ρg·G·Rr**

Где:
- Gb = Прямое лучистое излучение на горизонтальную поверхность (Вт/м²)
- Rb = Отношение лучистого излучения на наклонной поверхности к горизонтальной
- Gd = Диффузное излучение на горизонтальную поверхность (Вт/м²)
- Rd = Отношение диффузного излучения на наклонной поверхности к горизонтальной
- ρg = Альбедо земли (типично 0,2, снег: 0,7)
- G = Полное горизонтальное излучение
- Rr = Отношение отраженного излучения на наклонной поверхности

### Геометрический коэффициент для прямого излучения

**Rb = cos(θ)/cos(θz)**

Где:
- θ = Угол падения на наклонную поверхность
- θz = Зенитный угол Солнца

**cos(θ) = sin(δ)sin(φ)cos(β) - sin(δ)cos(φ)sin(β)cos(γ) + cos(δ)cos(φ)cos(β)cos(ω) + cos(δ)sin(φ)sin(β)cos(γ)cos(ω) + cos(δ)sin(β)sin(γ)sin(ω)**

Где:
- δ = Угол солнечного склонения
- φ = Географическая широта
- β = Угол наклона коллектора от горизонтали
- γ = Угол азимута поверхности (0° = юг)
- ω = Часовой угол

### Типовой метеорологический год (TMY) - данные

Наборы данных TMY3 предоставляют почасовые значения для моделирования производительности:

- Прямая нормальная облученность (DNI)
- Диффузная горизонтальная облученность (DHI)
- Глобальная горизонтальная облученность (GHI)
- Температура окружающего воздуха по сухому термометру
- Скорость и направление ветра
- Атмосферное давление

Источники данных включают Национальную базу данных солнечного излучения NREL (NSRDB), охватывающую репрезентативные метеорологические условия 1991-2005 годов.

## Анализ методом F-Chart

Корреляционный метод f-chart оценивает долгосрочную производительность солнечной тепловой системы без моделирования по часам.

### Безразмерные параметры

**X = FR'ULAc(Tref - Ta)Δt / L**

X представляет отношение потерь тепла коллектором к общей тепловой нагрузке.

**Y = FR'(τα)nAcH̄T / L**

Y представляет отношение поглощенной солнечной энергии к общей тепловой нагрузке.

Где:
- FR' = Коэффициент эффективности теплообменника коллектора × FR
- Ac = Площадь коллектора (м²)
- Tref = Эталонная температура (типично 100°C для подогрева воды, на 11,6°C выше Ta для отопления)
- Ta = Среднемесячная температура окружающего воздуха (°C)
- Δt = Общее время в месяце (часы)
- L = Месячная общая тепловая нагрузка (кДж)
- (τα)n = Произведение пропускания-поглощения при нормальном падении
- H̄T = Среднее суточное излучение на поверхность коллектора за месяц на единицу площади (кДж/м²)

### F-Chart корреляция для жидкостных систем

**f = 1,029Y - 0,065X - 0,245Y² + 0,0018X² + 0,0215Y³**

Для стандартных жидкостных солнечных систем подогрева воды и отопления помещений с тепловым аккумулятором на воде.

### F-Chart корреляция для воздушных систем

**f = 1,040Y - 0,065X - 0,159Y² + 0,00187X² - 0,0095Y³**

Для воздушных солнечных систем отопления с гравийным или каменным аккумулятором.

Месячная доля солнечной энергии f представляет долю месячной нагрузки, обеспеченной солнечной энергией. Годовая производительность:

**F = Σ(f·L) / Σ(L)**

### Коэффициенты коррекции

Коррекция емкости аккумуляции: **Csc = (X/XR)^(-0,25)**

Для массы аккумулятора, отличающейся от эталонной (75 кг воды на м² площади коллектора).

Коррекция теплообменника: **FR'/FR**

Учитывает штраф на температуру в жидкостных теплообменниках между контуром коллектора и аккумулятором.

## Метод использования потенциала

Метод φ-f̄ (фи-ф-бар) обеспечивает повышенную точность путем учета распределения радиации:

**φ = exp[-a1(Tc,min - Ta)/(a0·It)]**

Где:
- Tc,min = Минимальная полезная температура коллектора
- It = Суммарное излучение на наклонную поверхность за час
- a0, a1 = Параметры эффективности коллектора

Месячный потенциал использования f̄ коррелирует с критическим уровнем радиации и месячной статистикой излучения.

## Тепловое моделирование производительности

### Энергетический баланс на коллекторе

**Q̇u = ṁcp(To - Ti) = AcFR[Gt(τα) - UL(Ti - Ta)]**

Где:
- Q̇u = Скорость полезного прироста энергии (Вт)
- ṁ = Массовый расход (кг/с)
- cp = Удельная теплоемкость теплоносителя (кДж/кг·К)
- Ac = Валовая площадь коллектора (м²)

### Энергетический баланс резервуара аккумулятора

**McpTs,dTs/dt = Q̇u - Q̇load - Q̇loss**

Где:
- M = Масса аккумулятора (кг)
- Ts = Температура аккумулятора (°C)
- Q̇load = Скорость отбора тепла на нагрузку (Вт)
- Q̇loss = Скорость потерь аккумулятора = UA(Ts - Tambient)

### Тепловая эффективность системы

**ηsys = Q̇delivered / (Ac·Gt,avg)**

Учитывает:
- Тепловую эффективность коллектора
- Потери тепла в трубопроводах
- Штрафы теплообменника
- Потери аккумулятора
- Паразитическую энергию насоса

## Оптимизация системы

### Оптимизация угла наклона коллектора

Для максимального годового сбора энергии:

**βopt ≈ φ ± 10° до 15°**

Сезонная оптимизация:
- Зима (доминирует отопление): β = φ + 15°
- Лето (горячее водоснабжение): β = φ - 15°
- Круглый год: β ≈ φ

### Размер площади коллектора

Экономический оптимум обычно достигается при доле солнечной энергии f = 0,4–0,7 для большинства климатов.

**Ac = (f·Lannual) / (FR(τα)·Hannual·ηsys)**

Увеличение размера сверх f = 0,7 приводит к снижающейся отдаче и проблемам летней стагнации.

### Оптимизация объема аккумулятора

Рекомендация ASHRAE:

**Vstorage = 50–100 литров на м² площади коллектора**

Больший аккумулятор (75–100 л/м²) подходит для:
- Высокого дневного колебания нагрузки
- Многодневного аккумулирования
- Районов с перемежающейся доступностью солнца

Меньший аккумулятор (50–75 л/м²) подходит для:
- Постоянной дневной нагрузки
- Высокой доступности солнца
- Приложений с ограничением стоимости

### Оптимизация расхода

**ṁopt = 0,015–0,020 кг/с на м² площади коллектора**

Больший расход:
- Увеличивает коэффициент удаления тепла FR
- Снижает тепловую стратификацию в аккумуляторе
- Увеличивает энергию насоса

Меньший расход:
- Снижает эффективность коллектора
- Улучшает стратификацию аккумулятора
- Минимизирует энергию насоса

## Стандарты испытания производительности

### ASHRAE 93: Методы испытания для определения тепловой производительности солнечных коллекторов

Ключевые процедуры испытания:
- Испытание стационарной тепловой эффективности
- Определение постоянной времени
- Испытание модификатора угла падения
- Наружное испытание при естественном солнечном свете

Условия испытания:
- Минимальное падающее излучение: 790 Вт/м²
- Максимальное изменение скорости ветра: ±1,5 м/с
- Стабильность температуры окружающего воздуха: ±1,5°C
- Минимум четыре точки данных в диапазоне температур входа

### SRCC OG-100: Сертификация солнечных тепловых коллекторов

Предоставляет сертифицированные рейтинги на основе:
- Испытаний в ясный день на улице
- Модификаторов угла падения
- Тепловой производительности при стандартных условиях
- Испытания долговечности (тепловой удар, дождь, стагнация)

## Мониторинг производительности системы

### Ключевые показатели производительности

| Метрика | Расчет | Целевой диапазон |
|--------|-------------|--------------|
| Доля солнечной энергии | Qsolar/Qload | 0,40 - 0,70 |
| Эффективность системы | Qdelivered/(Ac·Gtotal) | 0,30 - 0,50 |
| Эффективность коллектора | Qu/(Ac·Gt) | 0,40 - 0,65 |
| Коэффициент использования | Qannual/(Ac·Rated capacity) | 0,15 - 0,30 |

### Требования к приборам

Минимальные точки мониторинга:
- Температуры входа и выхода коллектора (±0,3°C точность)
- Стратификация температуры резервуара (3-5 точек по вертикали)
- Измерение расхода (±2% точность)
- Падающее излучение на плоскость коллектора (±5% точность)
- Температура окружающего воздуха
- Электрическое потребление насоса

Интервал регистрации данных: 5–15 минут для детального анализа; почасово для долгосрочного мониторинга.

## Анализ затенения

Затенение снижает выход коллектора пропорционально затененной площади. Критическая оценка включает:

- Путь Солнца в зимнее солнцестояние (самая низкая высота Солнца)
- Солнечное окно 9:00–15:00 (критический период сбора)
- Препятствия: деревья, здания, рельеф
- Самозатенение в массивах коллекторов (расстояние между рядами)

Минимальное расстояние между рядами во избежание затенения между рядами:

**S = H / tan(α)**

Где:
- S = Расстояние между рядами
- H = Высота коллектора над землей
- α = Угол высоты Солнца в полдень зимнего солнцестояния

## Инструменты моделирования

### TRNSYS (переходное моделирование системы)

Компонентная платформа моделирования:
- Type 1b: плоский коллектор с IAM
- Type 4: резервуар аккумулятора с тепловой стратификацией
- Type 56: многозонная модель здания
- Type 2b: дифференциальный контроллер

Моделирование с почасовым шагом с использованием данных TMY3 предоставляет детальное предсказание годовой производительности.

### Упрощенные методы расчета

Для предварительного определения размера:

**Ac = (Daily load × LCR) / (Daily insolation × ηsys)**

Где LCR (коэффициент нагрузки на коллектор) обычно составляет 40–80 МДж/м²·день для приложений горячего водоснабжения.

---

**Ссылки:**
- ASHRAE Handbook—HVAC Applications, Chapter 35: Solar Energy Equipment
- ASHRAE Standard 93: Methods of Testing to Determine the Thermal Performance of Solar Collectors
- Duffie, J.A., and Beckman, W.A., Solar Engineering of Thermal Processes, 4th Edition
- Klein, S.A., et al., "TRNSYS—A Transient System Simulation Program," Solar Energy Laboratory, University of Wisconsin-Madison
