---
title: "Плоские коллекторы"
aliases: ["Плоские коллекторы"]
weight: 1
---

## Обзор

Плоские коллекторы представляют собой наиболее распространенную технологию солнечных тепловых коллекторов для низко-среднетемпературных приложений (30-80°C). Эти устройства преобразуют солнечное излучение в тепловую энергию посредством поглощения и передают эту энергию теплоносителю для горячего водоснабжения, отопления помещений и технологических приложений.

## Конструкция коллектора

### Основные компоненты

Плоские коллекторы состоят из пяти основных компонентов, расположенных слоями:

1. **Прозрачное покрытие (остекление)** - Снижает конвективные и радиационные потери тепла
2. **Поглощающая пластина** - Преобразует солнечное излучение в тепловую энергию
3. **Каналы для жидкости** - Транспортируют теплоноситель через поглощающую пластину или за ней
4. **Теплоизоляция** - Минимизирует кондуктивные потери тепла сзади и по краям
5. **Корпус (кожух)** - Защищает компоненты и обеспечивает конструктивную поддержку

**Типичные размеры конструкции:**

| Параметр | Типичный диапазон | Примечания |
|----------|-------------------|-----------|
| Длина коллектора | 1,8-2,4 м | Стандартные модули |
| Ширина коллектора | 0,9-1,2 м | Для удобства обращения |
| Общая глубина | 80-120 мм | Включая кожух |
| Валовая площадь | 1,6-2,9 м² | На модуль |
| Апертурная площадь | 1,4-2,6 м² | Активная площадь поглощения |
| Вес (сухой) | 25-45 кг/м² | Влияет на конструктивную нагрузку |

### Конструкция поглощающей пластины

Поглощающая пластина — это критический компонент, который преобразует солнечное излучение в тепло. Ключевые параметры проектирования:

**Выбор материала:**

| Материал | Теплопроводность | Плотность | Коэффициент стоимости | Применение |
|----------|-------------------|----------|----------------------|-----------|
| Медь | 385 Вт/м·К | 8960 кг/м³ | Высокий | Премиум-коллекторы |
| Алюминий | 205 Вт/м·К | 2700 кг/м³ | Средний | Стандартные коллекторы |
| Сталь | 50 Вт/м·К | 7850 кг/м³ | Низкий | Бюджетные приложения |

**Толщина поглощающей пластины:**
- Медь: 0,2-0,5 мм
- Алюминий: 0,4-0,8 мм
- Сталь: 0,8-1,2 мм

**Конфигурация трубок:**

Конструкция с параллельными трубками доминирует в современных плоских коллекторах:

- Расстояние между трубками: 100-150 мм
- Внутренний диаметр трубки: 8-12 мм
- Количество трубок: 8-12 на коллектор
- Диаметр коллектора: 20-25 мм
- Ширина контакта (трубка-пластина): 25-40 мм

Эффективность пластины между трубками зависит от теплопроводности контакта и свойств материала:

**Уравнение эффективности пластины:**

η_f = tanh(mL) / (mL)

Где:
- m = √(U_L / (k·δ))
- L = (W - D) / 2 (половина расстояния между трубками)
- U_L = Коэффициент общих потерь тепла (Вт/м²·К)
- k = Теплопроводность материала поглощающей пластины (Вт/м·К)
- δ = Толщина поглощающей пластины (м)
- W = Расстояние между трубками (м)
- D = Наружный диаметр трубки (м)

Для оптимизированных медных поглощающих пластин эффективность пластины обычно составляет 0,92-0,97.

## Селективные поверхностные покрытия

Селективные покрытия максимизируют солнечное поглощение (α) при минимизации тепловой излучательности (ε):

| Тип покрытия | Поглощательность (α) | Излучательность (ε) | Соотношение α/ε | Долговечность | Стоимость |
|------------|---------------------|-------------------|-----------------|------------|---------|
| Черная краска | 0,90-0,95 | 0,88-0,92 | 1,0-1,1 | Удовлетворительная | Низкая |
| Черный хром | 0,92-0,96 | 0,09-0,15 | 6,4-10,7 | Хорошая | Средняя |
| Черный никель | 0,90-0,93 | 0,08-0,12 | 7,5-11,6 | Хорошая | Средняя |
| TiNOx (оксид титана) | 0,94-0,96 | 0,04-0,06 | 15,7-24,0 | Отличная | Высокая |
| Керметические покрытия | 0,93-0,95 | 0,05-0,08 | 11,6-19,0 | Отличная | Высокая |
| Алюминий-азот | 0,92-0,95 | 0,03-0,05 | 18,4-31,7 | Отличная | Высокая |

**Влияние на производительность:**

Селективная поверхность снижает радиационные потери тепла (Q_rad):

Q_rad = ε·σ·A·(T_p⁴ - T_a⁴)

Где:
- ε = Излучательность (безразмерная)
- σ = Постоянная Стефана-Больцмана (5,67×10⁻⁸ Вт/м²·К⁴)
- A = Площадь поглощающей пластины (м²)
- T_p = Температура поглощающей пластины (К)
- T_a = Температура окружающей среды (К)

При температуре поглощающей пластины 60°C (333 К) и температуре окружающей среды 20°C (293 К) селективное покрытие с ε=0,05 снижает радиационные потери на приблизительно 80-90% по сравнению с черной краской с ε=0,90.

## Системы остекления

### Одинарное и двойное остекление

**Одинарное остекление:**
- Пропускание (τ): 0,87-0,92 (низкожелезистое стекло)
- Вклад коэффициента потерь тепла: 4-6 Вт/м²·К
- Вес: 10-12 кг/м² (толщина 4 мм)
- Стоимость: Базовая ссылка
- Лучше всего для: Теплые климаты, среднетемпературные приложения

**Двойное остекление:**
- Пропускание (τ): 0,77-0,84
- Вклад коэффициента потерь тепла: 2-3 Вт/м²·К
- Вес: 20-24 кг/м² (два слоя стекла по 4 мм)
- Стоимость: 1,4-1,6× одинарного остекления
- Лучше всего для: Холодные климаты, высокотемпературные приложения

**Свойства материалов:**

| Тип стекла | Солнечное пропускание | Содержание железа | Типичная толщина | Коэффициент стоимости |
|-----------|---------------------|-------------------|------------------|----------------------|
| Стандартное флоат-стекло | 0,84-0,87 | 0,1% Fe₂O₃ | 3-4 мм | 1,0 |
| Низкожелезистое (водно-прозрачное) | 0,90-0,92 | 0,015% Fe₂O₃ | 3-4 мм | 1,3-1,5 |
| Закаленное низкожелезистое | 0,89-0,91 | 0,015% Fe₂O₃ | 3-4 мм | 1,5-1,8 |
| С антирефлексионным покрытием | 0,94-0,96 | 0,015% Fe₂O₃ | 3-4 мм | 2,0-2,5 |

**Расстояние воздушного зазора:**
- От одинарного остекления до поглощающей пластины: 25-40 мм
- Между слоями двойного остекления: 12-20 мм

## Системы теплоизоляции

Теплоизоляция минимизирует кондуктивные потери тепла со спины коллектора и по краям.

**Задняя теплоизоляция:**

| Материал | Теплопроводность | Плотность | Макс. температура | Толщина |
|----------|-------------------|----------|-------------------|---------|
| Минеральная вата | 0,035-0,040 Вт/м·К | 30-60 кг/м³ | 250°C | 50-80 мм |
| Пенополиуретан | 0,022-0,028 Вт/м·К | 30-50 кг/м³ | 110°C | 40-60 мм |
| Полиизоциануратная пена | 0,020-0,026 Вт/м·К | 30-40 кг/м³ | 150°C | 40-60 мм |
| Стекловолокно | 0,032-0,038 Вт/м·К | 10-30 кг/м³ | 250°C | 50-80 мм |

**Боковая теплоизоляция:**
- Толщина: 20-30 мм
- Должна предотвращать тепловые мосты
- Обычно из того же материала, что и задняя теплоизоляция

**Кондуктивные потери тепла:**

Q_cond = U_back·A·(T_p - T_a)

Где U_back = k_insulation / thickness

Для 60 мм пенополиуретана (k=0,025 Вт/м·К):
U_back = 0,025 / 0,060 = 0,42 Вт/м²·К

## Эффективность коллектора

### Уравнение эффективности

Мгновенная тепловая эффективность плоского коллектора:

η = Q_useful / (G_T · A_c)

Где:
- Q_useful = Полезный теплоприход (Вт)
- G_T = Полное солнечное облучение на плоскости коллектора (Вт/м²)
- A_c = Валовая или апертурная площадь коллектора (м²)

**Модифицированное уравнение Хоттеля-Виллиера-Блисса:**

η = F_R(τα) - F_R·U_L·(T_i - T_a) / G_T

Где:
- F_R = Коэффициент удаления тепла (безразмерный, обычно 0,85-0,95)
- (τα) = Произведение пропускания-поглощения (безразмерное)
- U_L = Коэффициент общих потерь тепла (Вт/м²·К)
- T_i = Температура жидкости на входе в коллектор (°C или К)
- T_a = Температура окружающего воздуха (°C или К)

**Типичные параметры производительности:**

| Тип коллектора | F_R(τα) | F_R·U_L | Эффективность при ΔT/G_T=0,03 |
|--------------|---------|---------|-------------------------------|
| Неостекленный | 0,82-0,86 | 15-25 Вт/м²·К | 0,07-0,11 |
| Одинарный, черная краска | 0,72-0,78 | 6-8 Вт/м²·К | 0,54-0,62 |
| Одинарный, селективный | 0,70-0,76 | 3,5-5,0 Вт/м²·К | 0,60-0,68 |
| Двойной, селективный | 0,62-0,68 | 2,5-3,5 Вт/м²·К | 0,54-0,61 |

### Компоненты коэффициента потерь тепла

Коэффициент общих потерь тепла U_L состоит из потерь сверху, снизу и по краям:

U_L = U_top + U_back + U_edge

**Потери тепла сверху (U_top):**

Включают конвективные и радиационные потери от поглощающей пластины к стеклу и от стекла к окружающей среде:

U_top = [1/(h_c,p-c + h_r,p-c) + 1/(h_c,c-a + h_r,c-a)]^(-1)

Где:
- h_c,p-c = Коэффициент конвекции, пластина к стеклу (2-4 Вт/м²·К)
- h_r,p-c = Коэффициент радиации, пластина к стеклу (4-6 Вт/м²·К)
- h_c,c-a = Коэффициент конвекции, стекло к окружающей среде (10-25 Вт/м²·К, зависит от ветра)
- h_r,c-a = Коэффициент радиации, стекло к небу (4-6 Вт/м²·К)

Для типичного одинарного остекленного коллектора с селективной поверхностью: U_top = 3,5-5,0 Вт/м²·К

**Потери тепла снизу (U_back):**

U_back = k_insulation / L_insulation

Для 60 мм пенополиуретана (k=0,025 Вт/м·К): U_back = 0,42 Вт/м²·К

**Потери тепла по краям (U_edge):**

U_edge = (U_edge,perimeter · Perimeter · L_edge) / A_collector

Обычно: U_edge = 0,1-0,3 Вт/м²·К

## Угол наклона и ориентация коллектора

### Оптимальный угол наклона

Для максимального годового сбора энергии оптимальный угол наклона β зависит от широты (φ):

**Общие рекомендации:**
- Круглогодичные приложения: β = φ (широта)
- Летняя оптимизация: β = φ - 15°
- Зимняя оптимизация: β = φ + 15°
- Приоритет отопления помещений: β = φ + 10° до φ + 20°

**Сезонная корректировка:**

Угол солнечной высоты в полдень влияет на оптимальный наклон:

α_noon = 90° - φ + δ

Где:
- α = Угол солнечной высоты
- φ = Широта
- δ = Угол склонения (-23,45° до +23,45°)

### Ориентация по азимуту

**Влияние на производительность:**

| Отклонение азимута | Снижение годовой энергии |
|--------------------|--------------------------|
| 0° (на юг в северном полушарии) | 0% (базовое) |
| ±15° | 2-3% |
| ±30° | 8-12% |
| ±45° | 18-25% |
| ±60° | 30-40% |

## Температура застоя

Максимальная температура, достигаемая при отсутствии потока:

T_stagnation = T_a + (G_T · F_R(τα)) / (F_R · U_L)

**Типичные температуры застоя:**

| Тип коллектора | Температура застоя |
|---------------|-------------------|
| Неостекленный | 40-60°C |
| Одинарный, черная краска | 120-140°C |
| Одинарный, селективный | 150-180°C |
| Двойной, селективный | 180-220°C |
| Эвакуированная трубка | 250-300°C |

**Последствия для проектирования:**
- Выбор материалов должен выдерживать температуры застоя
- Деградация гликоля выше 180°C
- Требуются предохранительные клапаны
- Необходимо предусмотреть тепловое расширение

## Применение

**Горячее водоснабжение:**
- Целевая температура: 50-60°C
- Тип коллектора: Одинарный остекленный, селективная поверхность
- Типичная площадь: 4-6 м² на хозяйство
- Годовая доля солнечной энергии: 50-70% (зависит от климата)

**Отопление помещений:**
- Целевая температура: 35-50°C
- Тип коллектора: Одинарный или двойной остекленный, селективный
- Типичная площадь: 0,15-0,25 м² на м² площади помещения
- Годовая доля солнечной энергии: 20-40%

**Подогрев бассейна:**
- Целевая температура: 26-30°C
- Тип коллектора: Неостекленный (низкая стоимость)
- Типичная площадь: 50-100% площади поверхности бассейна
- Годовая доля солнечной энергии: 60-80%

**Технологическое тепло (низкотемпературное):**
- Целевая температура: 60-90°C
- Тип коллектора: Двойной остекленный, селективная поверхность
- Площадь: Специфична для приложения
- Годовая доля солнечной энергии: 30-50%

## Метрики производительности

**Оценка выработки энергии:**

Годовая энергия на единицу площади:

E_annual = Σ(η · G_T · Δt)

Для типичной установки (40° северной широты, южная ориентация, наклон 45°):
- Годовое облучение: 1600-1900 кВт·ч/м²
- Эффективность системы: 35-45%
- Годовая выработка энергии: 560-855 кВт·ч/м²

**Экономическая производительность:**

| Метрика | Типичный диапазон |
|---------|------------------|
| Установленная стоимость | 400-800 $/м² |
| Срок службы | 20-30 лет |
| Годовое обслуживание | 1-2% начальной стоимости |
| Простой период окупаемости | 5-15 лет |
| Уровненная стоимость тепла | 0,04-0,12 $/кВт·ч |
