---
title: "Пассивные системы солнечного горячего водоснабжения"
aliases: ["Пассивные системы солнечного горячего водоснабжения"]
date: "2025-01-05"
description: "Техническое исследование пассивного солнечного нагрева воды, включая термосифонные системы, накопительные коллекторы и встроенные устройства накопления с расчетами производительности."
tags: ["солнечная тепловая энергия", "горячее водоснабжение", "термосифон", "пассивные системы", "возобновляемая энергия", "накопительные коллекторы"]
categories: ["Современные технологии HVAC", "Оборудование для солнечной энергии", "Устойчивость"]
weight: 2
---

## Обзор

Пассивные системы солнечного горячего водоснабжения (ГВС) работают без механических насосов или электрических регуляторов, полагаясь исключительно на естественную конвекцию, гравитацию и солнечную радиацию для нагрева и циркуляции воды. Эти системы обеспечивают исключительную надежность, минимальные требования к обслуживанию и бесплатную эксплуатацию при достижении доли солнечной энергии 40-80% в подходящих климатических условиях.

## Термосифонные системы

### Принципы эксплуатации

Термосифонные системы используют конвективный поток, вызванный разностью плотности между нагретой и охлажденной водой. По мере того как солнечные коллекторы поглощают радиацию и нагревают рабочую жидкость, плотность снижается и нагретая жидкость естественным образом поднимается в накопительный резервуар, расположенный над массивом коллекторов.

**Скорость потока естественной конвекции:**

$$
\dot{m} = \frac{A_c \cdot \rho \cdot g \cdot \beta \cdot \Delta T \cdot H}{f \cdot L / D + \Sigma K}
$$

Где:
- $\dot{m}$ = массовый расход (кг/с)
- $A_c$ = площадь потока коллектора (м²)
- $\rho$ = плотность жидкости (кг/м³)
- $g$ = ускорение свободного падения (9,81 м/с²)
- $\beta$ = коэффициент объемного теплового расширения (К⁻¹)
- $\Delta T$ = разность температур между выходом коллектора и входом резервуара (К)
- $H$ = вертикальная высота между коллектором и резервуаром (м)
- $f$ = коэффициент трения (безразмерный)
- $L/D$ = отношение длины трубы к диаметру
- $\Sigma K$ = сумма коэффициентов второстепенных потерь

### Требования к конфигурации системы

Критические параметры проектирования обеспечивают надежную работу термосифона:

| Параметр | Требование | Обоснование |
|-----------|-------------|-----------|
| Возвышение резервуара над коллектором | Минимум 0,3 м | Обеспечивает адекватный напор |
| Оптимальное возвышение | 0,5–1,0 м | Максимизирует скорость циркуляции |
| Уклон трубы | Минимум 1:40 (1,4°) | Предотвращает образование воздушных пробок |
| Диаметр стояка | 19–25 мм | Уравновешивает расход и потери тепла |
| Изоляция накопительного резервуара | RSI 2,1–3,5 | Минимизирует потери при стоянии |

### Характеристики производительности

Эффективность термосифонной системы зависит от интенсивности солнечной радиации, условий окружающей среды и конфигурации системы:

**Суточное тепловыделение:**

$$
Q_{daily} = A_c \cdot H_t \cdot \eta_c - (UA)_{tank} \cdot (T_{tank} - T_{amb}) \cdot 24
$$

Где:
- $Q_{daily}$ = чистая суточная тепловая энергия (Вт⋅ч)
- $A_c$ = площадь коллектора (м²)
- $H_t$ = суточное полное солнечное излучение на плоскость коллектора (Вт⋅ч/м²)
- $\eta_c$ = эффективность коллектора (доля)
- $(UA)_{tank}$ = коэффициент потерь тепла резервуаром (Вт/К)
- $T_{tank}$ = средняя температура резервуара (°C)
- $T_{amb}$ = температура окружающей среды (°C)

## Накопительные коллекторы (встроенное накопление)

### Конфигурации проектирования

Накопительные коллекторы объединяют сбор и накопление в единый изолированный корпус. Несколько цилиндрических или прямоугольных резервуаров расположены в застекленном изолированном ящике, где они непосредственно поглощают солнечную радиацию.

```mermaid
graph TD
    A[Солнечная радиация] -->|Проходит через остекление| B[Поверхность накопительного резервуара]
    B -->|Поглощает радиацию| C[Объем воды]
    C -->|Накапливает тепловую энергию| D[Выход горячей воды]
    E[Вход холодной воды] -->|Заменяет отобранную воду| C
    F[Изолированный корпус] -->|Снижает потери тепла| B
    G[Селективное поверхностное покрытие] -->|Максимизирует поглощение| B
```

### Анализ теплопередачи

Энергетический баланс для системы накопительного коллектора:

**Мгновенный энергетический баланс:**

$$
\rho V c_p \frac{dT}{dt} = A_a \cdot I_t \cdot \tau \alpha - U_L \cdot A_a (T_{tank} - T_{amb}) - \dot{m}_{draw} c_p (T_{tank} - T_{mains})
$$

Где:
- $\rho$ = плотность воды (кг/м³)
- $V$ = объем накопления (м³)
- $c_p$ = удельная теплоемкость (Дж/кг⋅К)
- $dT/dt$ = скорость изменения температуры (К/с)
- $A_a$ = площадь поглотителя (м²)
- $I_t$ = падающая солнечная радиация (Вт/м²)
- $\tau$ = коэффициент пропускания остекления (доля)
- $\alpha$ = коэффициент поглощения поглотителя (доля)
- $U_L$ = общий коэффициент потерь тепла (Вт/м²⋅К)
- $\dot{m}_{draw}$ = расход горячей воды (кг/с)
- $T_{mains}$ = температура холодной водопроводной воды (°C)

### Рекомендации по размерам

Системы накопительных коллекторов требуют тщательного подбора размеров для балансирования дневного сбора и ночных потерь тепла:

| Климатическая зона | Объем накопления на м² коллектора | Типичный размер системы |
|--------------|----------------------------------|---------------------|
| Жаркий сухой | 50–75 л/м² | 150–300 л всего |
| Теплый влажный | 60–80 л/м² | 200–350 л всего |
| Умеренный | 70–100 л/м² | 250–400 л всего |
| Холодный | Не рекомендуется | Использовать активные системы |

## Стратегии защиты от замораживания

Пассивные системы в условиях ледяного климата требуют защиты:

### Подход с автоматическим опорожнением

Система автоматически опорожняется при остановке циркуляции или приближении температур к нулю. Коллектор должен иметь уклон минимум 1:25 (2,3°) к точке слива.

### Клапан рециркуляции

Активируемый температурой клапан позволяет нагретой воде из резервуара циркулировать через коллекторы при близких к нулю условиях, предотвращая образование льда.

### Материалы с фазовым переходом

Инкапсулированное ПСМ в поглотителе коллектора накапливает скрытое тепло и предотвращает замерзание воды в течение короткого холодного периода.

## Сравнение производительности

| Тип системы | Доля солнечной энергии | Начальная стоимость | Обслуживание | Риск замерзания | Климатическая пригодность |
|-------------|----------------|--------------|-------------|-------------|---------------------|
| Термосифон | 60–80% | Средняя | Очень низкое | Среднее–высокое | От климата без мороза до мягкого |
| Накопительный коллектор | 40–60% | Низкая–средняя | Очень низкое | Высокое | Только климат без мороза |
| Активная прямая | 70–90% | Высокая | Среднее | Высокое | С защитой от замерзания |
| Активная косвенная | 60–85% | Высокая | Среднее–высокое | Низкое | Все климаты |

## Стандарты проектирования и справочные материалы

Стандарт ASHRAE 90.2 устанавливает требования к производительности систем солнечного водоснабжения. Процедуры испытания следуют стандартам ASHRAE 95 и ISO 9459 для характеризации тепловой производительности коллектора и системы.

**Уравнение эффективности коллектора (ASHRAE 93):**

$$
\eta = F_R(\tau\alpha) - F_R U_L \frac{(T_{in} - T_{amb})}{I_t}
$$

Где:
- $F_R$ = коэффициент удаления тепла коллектором
- $(\tau\alpha)$ = произведение коэффициентов пропускания и поглощения
- $U_L$ = общий коэффициент потерь тепла (Вт/м²⋅К)
- $T_{in}$ = температура входа коллектора (°C)

## Соображения по установке

Пассивные системы требуют минимальной сложности монтажа, но требуют внимания к:

- **Конструктивная опора:** Накопительные резервуары добавляют нагрузку 200–400 кг
- **Проходы через крышу:** Надлежащая герметизация предотвращает попадание воды
- **Ориентация коллектора:** Южное направление ±15° оптимально (Северное полушарие)
- **Угол наклона:** Широта +10° до 15° максимизирует зимнюю производительность
- **Изоляция труб:** Минимум RSI 0,5 на всех открытых трубах
- **Предохранительный клапан:** Требуемый нормами клапан безопасности при 150 кПа (10 бар)

## Экономический анализ

Пассивные системы солнечного ГВС предлагают привлекательные периоды окупаемости при надлежащем применении:

- **Термосифонные системы:** 3–7 лет в зависимости от стоимости топлива
- **Накопительные коллекторы:** 2–5 лет в регионах с высокой солнечной радиацией
- **Эксплуатационные расходы:** Практически нулевые (отсутствуют насосы и регуляторы)
- **Обслуживание:** Периодический осмотр, минимальная замена компонентов

Исключение насосов, регуляторов и датчиков значительно снижает как начальную сложность, так и требования к обслуживанию на протяжении всего срока службы по сравнению с активными системами солнечного теплоснабжения.
