---
title: "Проектирование воздушной фильтрации для инженеров HVAC"
description: "Классы MERV, расчеты перепада давления, подбор фильтров и оценка срока службы для контроля частиц и газообразных загрязнителей."
keywords: ["воздушная фильтрация", "класс MERV", "перепад давления фильтра", "подбор фильтра", "HEPA фильтр", "угольный фильтр"]
tags: ["воздушная фильтрация", "класс MERV", "перепад давления фильтра", "подбор фильтра", "HEPA фильтр", "угольный фильтр"]
author: "Евгений Гантман"
date: 2026-01-04
weight: 2
---
# Проектирование воздушной фильтрации для инженеров HVAC

Фильтрация защищает occupants от частиц, продлевает срок службы оборудования и поддерживает качество воздуха в помещении. Правильный выбор фильтра балансирует эффективность улавливания, перепад давления и стоимость.

## Классы MERV

**Минимальное значение эффективности отчета (ASHRAE 52.2):**

| MERV | Размер частиц | Типичное применение |
|------|--------------|---------------------|
| 1-4 | > 10 мкм | Бытовые панельные фильтры (низкая эффективность) |
| 5-8 | 3-10 мкм | Стандартные коммерческие (пыльца, пыль) |
| 9-12 | 1-3 мкм | Улучшенные коммерческие (споры плесени, выхлопные газы) |
| 13-16 | 0.3-1 мкм | Больницы, лаборатории (бактерии, табачный дым) |
| 17-20 | < 0.3 мкм | HEPA (вирусы, хирургические блоки, чистые помещения) |

**Типичные варианты выбора:**
- Офис: MERV 8-11
- Школа: MERV 11-13
- Больница: MERV 14-15 + HEPA в критических зонах
- Чистая комната: HEPA (MERV 17-20)

## Перепад давления фильтра

**Чистый фильтр:**

$$\Delta P_{clean} = 0.1 - 0.8 \text{ дюйм вод. ст.}$$

(Более высокий MERV = выше перепад давления)

**Грязный фильтр (замена при):**

$$\Delta P_{dirty} = 2 \times \Delta P_{clean}$$ (обычно 1.0-1.5 дюйм вод. ст.)

**Перепад давления растет экспоненциально по мере накопления пыли**

**Энергозатраты от перепада давления:**

$$Cost = \frac{CFM \times \Delta P \times hours \times \$/kWh}{6,356 \times \eta_{fan}}$$

## Подбор фильтра

**Лицевая скорость:**

$$v_f = \frac{CFM}{A_{filter}}$$

**Типичные лицевые скорости:**
- Гофрированные фильтры (MERV 8-13): 300-500 фут/мин (1.5-2.5 м/с)
- HEPA фильтры: 250-300 фут/мин (1.3-1.5 м/с)
- Мешковые фильтры: 400-600 фут/мин (2.0-3.0 м/с)

**Более низкая лицевая скорость:**
- Снижает перепад давления
- Увеличивает срок службы фильтра
- Требует большего размера фильтрационной установки (более высокая первоначальная стоимость)

## Срок службы фильтра

**Емкость по пыли:** Граммы синтетической пыли на площадь фильтра

**Оценка срока службы:**

$$t_{service} = \frac{Capacity_{grams}}{Dust_{loading,g/h}}$$

**Типичный срок службы:**
- Гофрированный MERV 8: 3-6 месяцев
- Гофрированный MERV 13: 6-12 месяцев
- HEPA: 1-3 года

**Триггеры замены:**
- Перепад давления превышает лимит
- По графику (временной)
- Визуальный осмотр (если доступен)

## Газоочистка

**Активированный уголь:**
- Удаляет запахи, ЛОС
- НЕ удаляет частицы
- Перепад давления: 0.2-0.5 дюйм вод. ст.
- Срок службы: 6-24 месяцев (зависит от концентрации загрязнителя)

**Перманганат калия:**
- Удаляет запахи, этилен (хранение продуктов)

## Проектирование системы фильтрации

**Двухступенчатая фильтрация (распространенная):**
1. **Предварительный фильтр (MERV 8):** Улавливает крупные частицы, защищает финишный фильтр
2. **Финишный фильтр (MERV 13-16):** Удаление мелких частиц

**Преимущества двухступенчатой системы:**
- Продлевает срок службы финишного фильтра
- Снижает общий перепад давления
- Обеспечивает лучшую защиту

**Проектирование банка HEPA-фильтров:**
- Порты для сканирования (проверка отсутствия утечек)
- Рамы с гелевым уплотнением
- Конструкция "мешок в мешке" для опасных материалов

## Практическое применение

1. **Соответствие ASHRAE 62.1:** Минимум MERV 6 (рекомендуется MERV 13)
2. **Энергетический кодекс (90.1):** Учитывать перепад давления в бюджете мощности вентилятора
3. **Лесные пожары:** Улучшить до MERV 13+ во время событий

---

**Связанные технические руководства:**
- Расчет расхода вентиляции
- Управление качеством воздуха в помещении
- Подбор и характеристики вентиляторов

**Ссылки:**
- Стандарт ASHRAE 52.2: Метод испытания устройств очистки воздуха общей вентиляции по эффективности удаления частиц по размеру
- Справочник ASHRAE по системам и оборудованию HVAC, Глава 29: Очистители воздуха для частиц
- Руководство NAFA по воздушной фильтрации, 5-е издание
