---
title: "Измерение расхода воздуха и балансировка для инженеров HVAC"
description: "Методика траверсирования по Пито, методы с использованием расходомеров, процедуры траверсирования воздуховодов и требования к документации TAB для ввода в эксплуатацию систем HVAC."
keywords: ["TAB", "траверсирование по Пито", "измерение расхода воздуха", "траверсирование воздуховодов", "расходомер", "балансировка системы"]
tags: ["TAB", "траверсирование по Пито", "измерение расхода воздуха", "траверсирование воздуховодов", "расходомер", "балансировка системы"]
author: "Евгений Гантман"
date: 2026-01-04
weight: 3
---
# Измерение расхода воздуха и балансировка для инженеров HVAC

Тестирование, регулировка и балансировка (TAB) подтверждает, что система HVAC подает расчетные расходы воздуха во все помещения. Правильные методы измерения и документирование обеспечивают комфорт, энергоэффективность и соответствие нормативным требованиям.

## Методы траверсирования воздуховодов

### Траверсирование по Пито

**Измерение динамического давления:**

$$v = 4005 \times \sqrt{\frac{P_v}{\rho}}$$

Для стандартного воздуха ($\rho = 0.075$ фунт/фут³):

$$v = 4005 \times \sqrt{P_v}$$

Где:
- $v$ = скорость (фут/мин)
- $P_v$ = динамическое давление (дюйм вод. ст.)

**Процедура траверсирования:**
1. Просверлить контрольные отверстия согласно ASHRAE/SMACNA (метод равных площадей)
2. Измерить динамическое давление в каждой точке
3. Рассчитать среднюю скорость
4. Умножить на площадь воздуховода для получения CFM

**Количество точек измерения:**
- Круглый воздуховод: 20+ точек (сетка 5 × 4 минимум)
- Прямоугольный воздуховод: в зависимости от соотношения сторон (6–64 точки)

**Точность:** ±5% при правильной технике

### Расходомеры (захватывающие зонды)

**Принцип:** Захват всего воздуха из диффузора/решетки

**Преимущества:**
- Быстро (30 секунд на измерение)
- Не требуется доступ к воздуховоду
- Удобно для существующих зданий

**Недостатки:**
- Точность ±15% (ниже, чем у Пито)
- Чувствительность к положению установки
- Высокая стоимость (2000–5000 долларов)

**Применение:** Проверка терминалов VAV, балансировка диффузоров

## Процедура балансировки

1. **Предварительные проверки:**
   - Убедиться, что все заслонки открыты
   - Проверить натяжение ремней, настройки шкивов
   - Измерить ток двигателя (должен быть < номинального по табличке)

2. **Пропорциональная балансировка:**
   - Измерить расходы во всех терминалах
   - Рассчитать соотношения к проектным значениям
   - Сначала регулировать наиболее удаленную ветку или ветку с наибольшим перепадом давления
   - Повторно измерить и повторить цикл

3. **Финальные измерения:**
   - Зафиксировать фактические CFM, статическое давление
   - Записать положения заслонок
   - Сфотографировать настройки регулировочных заслонок

## Гидравлическая балансировка

**Методы измерения расхода:**
- **Регулирующие клапаны с калибровкой:** прямое считывание расхода
- **Метод перепада давления:** $\Delta P$ через змеевик/клапан коррелирует с расходом
- **Температурный метод:** $\Delta T$ и тепловая мощность позволяют рассчитать расход

**Допустимое отклонение балансировки:** ±10% от проектного расхода

## Требования к документации

**Отчет TAB должен включать:**
- Проектные и фактические CFM для всех терминалов
- Ток двигателя вентилятора, напряжение, скорость
- Статические давления системы
- Измерения наружного воздуха
- Положения заслонок
- Список выявленных недостатков

**Стандарты:**
- ASHRAE Standard 111: Практики измерений, испытаний, регулировки и балансировки систем HVAC зданий
- Национальные стандарты AABC
- Процедурные стандарты NEBB

## Типичные проблемы TAB

- **Низкий расход воздуха:** грязные фильтры, закрытые заслонки, неправильные шкивы
- **Шумные терминалы:** избыточная скорость (>2000 фут/мин)
- **Небалансированные зоны:** утечки в воздуховодах, заслонки веток недостаточного размера
- **Низкий расход системы:** воздуховоды недостаточного сечения, избыточное количество фитингов

## Практическое применение

1. **Новое строительство:** полная TAB согласно контрактной документации
2. **Реконструкция:** проверка только затронутых зон
3. **Диагностика:** выборочные измерения для выявления причин жалоб
4. **Ввод в эксплуатацию:** TAB является критическим компонентом процесса Cx

---

**Связанные технические руководства:**
- Расчет статического давления в воздуховодах
- Выбор вентилятора и характеристики
- Процедуры ввода в эксплуатацию

**Ссылки:**
- ASHRAE Standard 111: Практики измерений, испытаний, регулировки и балансировки систем HVAC зданий
- SMACNA HVAC Systems Testing, Adjusting and Balancing, 3rd Edition
