---
title: "Анализ производительности чиллеров для инженеров HVAC"
description: "Метрики эффективности (кВт/тонна, COP, IPLV), работа при частичной нагрузке, оптимизация воды конденсатора и интеграция свободного охлаждения для систем chilled water."
keywords: ["эффективность чиллера", "кВт на тонну", "IPLV", "COP чиллера", "вода конденсатора", "свободное охлаждение", "производительность чиллера"]
tags: ["эффективность чиллера", "кВт на тонну", "IPLV", "COP чиллера", "вода конденсатора", "свободное охлаждение", "производительность чиллера"]
author: "Евгений Гантман"
date: 2026-01-04
weight: 7
---
# Анализ производительности чиллеров для инженеров HVAC

Эффективность чиллера определяет 40-60% общего энергопотребления HVAC. Понимание метрик производительности и стратегий оптимизации позволяет выбрать оборудование и режимы эксплуатации для минимизации совокупной стоимости владения.

## Метрики эффективности

**кВт/тонна:**

$$кВт/тонна = \frac{Мощность\ компрессора\ (кВт)}{Тонны\ охлаждения}$$

Меньше — лучше. Типичные значения:
- Воздушное охлаждение чиллера: 0.9-1.2 кВт/тонна
- Водяное охлаждение, центробежный: 0.50-0.65 кВт/тонна
- Центробежный на магнитных подшипниках: 0.45-0.55 кВт/тонна

**COP (Коэффициент эффективности):**

$$COP = \frac{12,000 \times Тонны}{3,413 \times кВт} = \frac{12}{3.413 \times кВт/тонна} = \frac{3.516}{кВт/тонна}$$

Больше — лучше. Типичные значения: COP 4.0-6.5

**EER (Коэффициент энергоэффективности):**

$$EER = \frac{Охлаждающая\ способность\ (кДж/ч)}{Потребляемая\ мощность\ (Вт)} = 12 \times COP$$

## Работа при частичной нагрузке

**Интегрированное значение частичной нагрузки (IPLV):**

Взвешенная эффективность в четырех точках нагрузки:
- 100% нагрузка: вес 1%
- 75% нагрузка: вес 42%
- 50% нагрузка: вес 45%
- 25% нагрузка: вес 12%

$$IPLV = 0.01A + 0.42B + 0.45C + 0.12D$$

Где A, B, C, D — это кВт/тонна в соответствующих точках нагрузки.

**Значимость:** Чиллеры редко работают на полной нагрузке; IPLV лучше прогнозирует годовое энергопотребление.

## Эффект температурного подъема

Эффективность чиллера снижается при увеличении температурного подъема:

$$Подъем = T_{выход,конденсатор} - T_{выход,испаритель}$$

**Каждое увеличение подъема на 1°F (~0.56°C):** штраф эффективности ~0.015-0.025 кВт/тонна

**Стратегии оптимизации:**
1. Снижать температуру воды chilled water только при необходимости (перезапуск на основе нагрузки)
2. Максимально повышать температуру воды конденсатора зимой (свободное охлаждение)
3. Поддерживать чистоту конденсатора (загрязнение увеличивает подъем)

## Оптимизация воды конденсатора

**Подход градирни:**

$$Подход = T_{выход,градирня} - T_{влажный,наружный}$$

**Диапазон градирни:**

$$Диапазон = T_{вход,градирня} - T_{выход,градирня}$$

Типичные значения: диапазон 10°F (~5.6°C), подход 7-10°F (~4-5.6°C)

**Энергетический компромисс:**
- Более низкая температура воды конденсатора: лучшая эффективность чиллера, большее потребление энергии вентиляторами градирни
- Оптимальная температура воды конденсатора: 18-24°C (варьируется в зависимости от климата и оборудования)

## Свободное охлаждение

**Экономайзер на стороне воды:** Использует градирню для прямого охлаждения воды chilled water (обход чиллера)

**Условия:** Влажный термометр наружного воздуха < 7-10°C

**Экономия энергии:** 50-90% при активации (зимние месяцы в большинстве климатических зон)

## Практическое применение

1. **Выбор оборудования:** Указывать IPLV > 15.0 EER для соответствия ASHRAE 90.1
2. **Последовательность запуска:** При частичной нагрузке сначала включать наиболее эффективный чиллер
3. **Перезапуск воды конденсатора:** Повышать температуру выхода в прохладную погоду
4. **Перезапуск воды chilled water:** Повышать температуру выхода при снижении нагрузки

---

**Связанные технические руководства:**
- Термодинамические циклы
- Производительность градирни
- Проектирование систем с переменным расходом

**Ссылки:**
- Справочник ASHRAE по системам и оборудованию HVAC, Глава 38: Компрессоры
- Справочник ASHRAE по системам и оборудованию HVAC, Глава 43: Жидкостные чиллеры
- Стандарт AHRI 550/590: Рейтинг производительности водохладильных и тепловых насосных водонагревательных установок
