---
title: "Анализ горения для инженеров HVAC"
description: "Стехиометрия, расчеты эффективности горения, анализ дымовых газов и определение избытка воздуха для оптимизации газового оборудования HVAC."
keywords: ["анализ горения", "эффективность горения", "стехиометрия", "анализ дымовых газов", "избыток воздуха", "настройка горелки"]
tags: ["анализ горения", "эффективность горения", "стехиометрия", "анализ дымовых газов", "избыток воздуха", "настройка горелки"]
author: "Евгений Гантман"
date: 2026-01-04
weight: 10
---
# Анализ горения для инженеров HVAC

Эффективность горения напрямую влияет на эксплуатационные расходы и выбросы. Анализ дымовых газов позволяет оптимизировать горелки, подтвердить эффективность и провести диагностику неисправностей.

## Стехиометрическое горение

**Полное сгорание природного газа (CH₄):**

$$\text{CH}_4 + 2\text{O}_2 + 7.52\text{N}_2 \rightarrow \text{CO}_2 + 2\text{H}_2\text{O} + 7.52\text{N}_2$$

**Теоретический воздух:** 4,32 кг воздуха/кг топлива (2 O₂ + 7,52 N₂ из воздуха)

**Фактический воздух:** Всегда превышает теоретический из-за необходимости избытка воздуха

## Избыток воздуха

$$\%EA = \left(\frac{\text{Фактический воздух} - \text{Теоретический воздух}}{\text{Теоретический воздух}}\right) \times 100$$

По содержанию O₂ в дымовых газах:

$$\%EA \approx \frac{\%O_2}{0.264 \times (20.9 - \%O_2)}$$

**Типичный избыток воздуха:**
- Атмосферная газовая горелка: 30-50% (4-7% O₂)
- Принудительная горелка: 10-20% (2-4% O₂)
- Слишком мало: Неполное сгорание, образование CO
- Слишком много: Потери тепла с дымовыми газами

## Эффективность горения

**Метод потерь в дымовых газах:**

$$\eta_{comb} = 100 - L_{dry} - L_{moisture}$$

**Потери сухих газов:**

$$L_{dry} = K \times \frac{T_{flue} - T_{air}}{%CO_2}$$

Где K ≈ 0,65 для природного газа

**Типичные значения эффективности:**
- Атмосферный котел: 75-84%
- Котел с принудительной горелкой: 80-85%
- Конденсационный котел: 90-98%

## Анализ дымовых газов

**Измеряемые параметры:**
- **O₂:** Показывает избыток воздуха (целевое значение: 2-6%)
- **CO₂:** Показывает полноту сгорания (целевое значение: 9-11% для природного газа)
- **CO:** Угарный газ (должен быть < 100 ppm)
- **Температура дымовых газов:** Индикатор потерь в дымовых газах

**Причины образования CO:**
- Недостаточный избыток воздуха
- Плохое смешивание воздуха и топлива
- Удар пламени о стенки
- Недостаточный объем топочной камеры

## Практическое применение

1. **Годовая настройка:** Регулировка соотношения воздух-топливо для оптимальной эффективности
2. **Пусконаладка:** Подтверждение достижения проектной эффективности
3. **Диагностика:** Выявление причин закопчивания, высокой температуры дымовых газов, запахов

---

**Связанные технические руководства:**
- Выбор и расчет мощности котла
- Термодинамические циклы

**Ссылки:**
- Справочник ASHRAE по системам и оборудованию HVAC, Глава 31: Горение и топлива
- NFPA 54: Национальный кодекс по газовому оборудованию
