---
title: "Расчет нагрузок на охлаждение для инженеров HVAC"
description: "Методология теплопритоков, процедуры CLTD/CLF, метод временных рядов излучения и внутренняя нагрузка для точного подбора систем охлаждения и энергетического анализа."
keywords: ["нагрузка на охлаждение", "CLTD", "CLF", "солнечный теплоприток", "временные ряды излучения", "расчет теплопритоков"]
tags: ["нагрузка на охлаждение", "CLTD", "CLF", "солнечный теплоприток", "временные ряды излучения", "расчет теплопритоков"]
author: "Евгений Гантман"
date: 2026-01-04
weight: 14
---
# Расчет нагрузок на охлаждение для инженеров HVAC

Нагрузки на охлаждение возникают в результате теплопритоков, которые необходимо отводить для поддержания комфорта. В отличие от отопления (мгновенные теплопотери), охлаждение включает эффекты теплоаккумуляции, требующие анализа с временной задержкой.

## Теплоприток против нагрузки на охлаждение

**Теплоприток:** Мгновенная скорость передачи тепла в помещение
**Нагрузка на охлаждение:** Скорость, с которой тепло должно быть отведено (учитывает накопление тепловой массы)

**Лучистые теплопритоки** (солнечные, освещение, оборудование): Поглощаются поверхностями, высвобождаются медленно
**Конвективные теплопритоки** (инфильтрация, вентиляция): Непосредственная нагрузка на охлаждение

## Солнечный теплоприток

**Через окна:**

$$Q_{solar} = A \times SHGC \times SHGF \times CLF$$

Где:
- $A$ = площадь окна (м²)
- $SHGC$ = коэффициент солнечного теплопритока (0-1)
- $SHGF$ = коэффициент солнечного теплопритока из таблиц (кДж/(ч·м²))
- $CLF$ = коэффициент нагрузки на охлаждение (учитывает накопление)

**Время пикового солнечного теплопритока:**
- Восточные окна: 8-9 утра
- Южные окна: 12-1 дня
- Западные окна: 15-16 часов
- Горизонтальные (зенитные фонари): 12-1 дня

## Кондукция через ограждающие конструкции

**Через стены/крыши:**

$$Q_{cond} = U \times A \times CLTD$$

Где CLTD = разность температур нагрузки на охлаждение

**CLTD учитывает:**
- Температуру сол-эйр (солнечная радиация нагревает поверхность)
- Эффект тепловой массы
- Время суток
- Ориентацию стены/крыши

## Внутренние теплопритоки

**Люди:**
- Явное тепло: 73,3 кДж/ч на человека (офисная работа)
- Скрытое тепло: 58,6 кДж/ч на человека
- Всего: 131,9 кДж/ч на человека

**Освещение:**

$$Q = W \times 3,41 \times F_{use} \times F_{ballast} \times F_{SA}$$

Где $F_{SA}$ = кредит на возврат воздуха в подпотолочном пространстве (0,6-0,8, если возврат воздуха осуществляется через подпотолочное пространство)

**Оборудование:**

$$Q = W \times 3,41 \times F_{load} \times F_{motor} \times F_{use}$$

## Метод временных рядов излучения

Современный метод ASHRAE заменяет CLF/CLTD.

**Процесс:**
1. Расчет мгновенных теплопритоков
2. Разделение на лучистую и конвективную составляющие
3. Свертка лучистых теплопритоков с факторами временных рядов излучения
4. Суммирование конвективных теплопритоков и лучистых нагрузок с временной задержкой

**Преимущества:** Более точен для массивных конструкций, изменяющихся графиков работы

## Нагрузка на вентиляцию

$$Q_{vent} = 1,08 \times CFM_{OA} \times (T_{out} - T_{in})$$ (явное тепло)

$$Q_{vent,latent} = 4,840 \times CFM_{OA} \times (W_{out} - W_{in})$$ (скрытое тепло)

**CFM из ASHRAE 62.1:**

$$V_{oz} = R_p \times P_z + R_a \times A_z$$

Где:
- $R_p$ = норма приточного воздуха на человека (обычно 5 CFM/человек)
- $R_a$ = норма приточного воздуха на площадь (обычно 0,06 CFM/м²)

## Сводный пример расчета нагрузки на охлаждение

**Типовая пиковая нагрузка офисного помещения:**
- Солнечная: 25-35%
- Освещение: 20-30%
- Оборудование: 15-25%
- Люди: 10-15%
- Кондукция через ограждающие конструкции: 10-15%
- Вентиляция: 15-25%

## Коэффициенты запаса

**НЕ добавлять коэффициенты запаса** к рассчитанным нагрузкам

**Допустимые корректировки:**
- Теплоприток в воздуховодах: 5-10%
- Тепло вентилятора: 8,8 кДж/ч на тонну
- Будущее расширение: Документировать отдельно

## Практическое применение

1. **Помещение за помещением:** Требуется для VAV, зонального управления
2. **Блочная нагрузка:** Допустимо для небольших жилых зданий
3. **Пиковая диверсификация:** Не все зоны достигают пика одновременно (нагрузка здания < сумма пиковых нагрузок помещений)

---

**Связанные технические руководства:**
- Методология расчета нагрузок
- Психрометрические процессы
- Расчет солнечного теплопритока

**Ссылки:**
- Справочник ASHRAE Fundamentals, Глава 18: Расчеты нагрузок на охлаждение и отопление нежилых зданий
- Метод временных рядов излучения ASHRAE
