---
title: "Производительность градирен для инженеров HVAC"  
description: "Расчеты подхода, диапазона и эффективности, оптимизация мощности вентиляторов и насосов, а также вопросы обработки воды для систем испарительного охлаждения."
keywords: ["градирня", "температура подхода", "диапазон", "эффективность градирни", "испарительное охлаждение", "производительность градирни"]
tags: ["градирня", "температура подхода", "диапазон", "эффективность градирни", "испарительное охлаждение", "производительность градирни"]
author: "Евгений Гантман"
date: 2026-01-04
weight: 15
---
# Производительность градирен для инженеров HVAC

Градирни отводят тепло посредством испарительного охлаждения. Производительность зависит от температуры влажного воздуха по влажному термометру, расхода воды и расхода воздуха. Правильный подбор и управление оптимизируют эффективность чиллеров и минимизируют потребление воды и энергии.

## Параметры производительности

**Диапазон (Range):**

$$Range = T_{in} - T_{out}$$

Обычно 5,6 °C для применений HVAC

**Подход (Approach):**

$$Approach = T_{out} - T_{wb}$$

Обычно 3,9–5,6 °C (меньший подход требует градирни большего размера или более дорогой)

**Эффективность:**

$$\epsilon = \frac{Range}{Range + Approach} = \frac{T_{in} - T_{out}}{T_{in} - T_{wb}}$$

Типичное значение: 0,65–0,75

## Отвод тепла

$$Q = \dot{m}_{water} \times c_p \times Range$$

$$Q = GPM \times 500 \times \Delta T$$

Где 500 = 8,33 фунт/галлон × 60 мин/ч × 1,0 БТЕ/(фунт·°F)

**Скорость испарения воды:**

$$GPM_{evap} = \frac{Q}{8,33 \times 1,000}$$

Приблизительно 0,3% от скорости циркуляции воды на каждый градус диапазона

## Мощность вентилятора

**Механические градирни с принудительной тягой:**

$$hp_{fan} = \frac{CFM_{air} \times \Delta P_{tower}}{6,356 \times \eta}$$

**Энергетический компромисс:**
- Больше воздуха: более низкая температура уходящей воды, лучшая эффективность чиллера
- Меньше воздуха: меньшая мощность вентилятора, более высокая температура уходящей воды

**Оптимальный режим:** Баланс энергии чиллера и вентилятора градирни (обычно температура уходящей воды 21,1–26,7 °C)

## Обработка воды

**Подпиточная вода:**

$$GPM_{makeup} = GPM_{evap} + GPM_{blowdown} + GPM_{drift}$$

**Коэффициент концентрации (Cycles of Concentration):**

$$COC = \frac{TDS_{circulating}}{TDS_{makeup}}$$

Высокий коэффициент концентрации снижает потребление воды, но требует более качественной обработки

**Типичный коэффициент концентрации:** 3–6 (ограничивается образованием накипи, коррозией и биологическим ростом)

## Практические применения

1. **Конденсатор чиллера:** 29,4 °C на входе, 35 °C на выходе, расчетная температура по влажному термометру 25,6 °C
2. **Свободное охлаждение (Free cooling):** Только градирня, когда температура по влажному термометру < 7,2–9,4 °C
3. **Вентиляторы с ЧРП (VFD):** Модуляция для поддержания заданного значения температуры уходящей воды

---

**Связанные технические руководства:**
- Анализ производительности чиллеров
- Психрометрические процессы
- Проектирование систем с переменным расходом

**Ссылки:**
- Справочник ASHRAE по системам и оборудованию HVAC, Глава 40: Градирни
- CTI Code Tower STD-201: Стандарт сертификации градирен для водяного охлаждения
