---
title: "Стратегии осушения для инженеров HVAC"
description: "Осушение на основе охлаждения, десикантные системы, змеевики с переохлаждением и последовательности управления влажностью для поддержания комфорта и качества воздуха в помещении."
keywords: ["осушение", "десикант", "переохлаждение", "управление влажностью", "скрытая нагрузка", "удаление влаги"]
tags: ["осушение", "десикант", "переохлаждение", "управление влажностью", "скрытая нагрузка", "удаление влаги"]
author: "Евгений Гантман"
date: 2026-01-04
weight: 17
---
# Стратегии осушения для инженеров HVAC

Управление влажностью влияет на комфорт, качество воздуха в помещении и предотвращение плесени. Различные стратегии подходят для разных применений в зависимости от величины скрытой нагрузки, ограничений по стоимости и требований к точности управления.

## Осушение на основе охлаждения

**Принцип:** Охлаждение воздуха ниже точки росы для конденсации влаги.

**Коэффициент чувствительного тепла (SHR):**

$$SHR = \frac{q_{sensible}}{q_{total}}$$

**Возможности осушения:**
- Высокий SHR (0,85–1,0): Плохое осушение
- Средний SHR (0,70–0,85): Достаточно для большинства помещений
- Низкий SHR (0,50–0,70): Хорошее осушение (кухни, бассейны)

**Конструкция змеевика для осушения:**
- Снижение скорости воздуха (90–120 м/с) улучшает время контакта
- Больше рядов (6–8 рядов лучше, чем 4)
- Более низкая температура воздуха на выходе (11–12°C)

**Ограничения:** Энергетические потери из-за переохлаждения с последующим нагревом.

## Переохлаждение с последующим нагревом

**Процесс:**
1. Переохлаждение для удаления влаги
2. Нагрев до требуемой температуры подачи

**Энергетические потери:** Неэффективно (охлаждение и нагрев одного и того же воздуха)

**Применение:** Критическое управление влажностью (больницы, музеи, центры обработки данных)

**Источники нагрева:**
- Змеевик с горячей водой
- Электрическое сопротивление
- Рекуперация тепла (наиболее эффективно)
- Нагрев горячим газом (использует нагнетание компрессора)

## Десикантное осушение

**Принцип:** Химическое поглощение влаги.

**Типы:**
1. **Колесо с твердым десикантом:** Вращающееся колесо, покрытое силикагелем или молекулярным ситом
2. **Жидкий десикант:** Распыление раствора хлорида лития

**Процесс:**
- **Рабочий воздух:** Десикант поглощает влагу (также нагревает воздух из-за тепла адсорбции)
- **Воздух регенерации:** Нагретый воздух удаляет влагу с десиканта

**Преимущества:**
- Обработка высоких скрытых нагрузок
- Не требуется переохлаждение
- Достижение низких точек росы (< 4°C)

**Недостатки:**
- Высокие энергозатраты на регенерацию
- Добавление чувствительного тепла в помещение
- Требует источника тепла

**Применение:** Крытые бассейны, катки, фармацевтическое производство.

## Системы кондиционирования наружного воздуха (DOAS)

**Стратегия:** Разделение кондиционирования наружного воздуха и кондиционирования помещений.

**Преимущества:**
- Оптимизировано для скрытой нагрузки (наружный воздух обычно имеет высокую влажность)
- Системы помещений обрабатывают только чувствительную нагрузку
- Предотвращение переохлаждения помещений

**Типичная система DOAS:**
- Глубокий змеевик охлаждения (7–10°C на выходе)
- Рекуперация тепла
- Опционально: десикант
- Нейтральная температура подачи (18–24°C после нагрева)

## Последовательности управления влажностью

**Двухступенчатое осушение:**
1. Ступень 1: Обычное охлаждение
2. Ступень 2 (если RH > 55%): Включение режима осушения
   - Снижение температуры подаваемого воздуха
   - Активация нагрева
   - Снижение расхода воздуха (снижение SHR)

**Компрессор с переменной скоростью:**
- Замедление компрессора при малых нагрузках
- Снижение температуры испарителя
- Улучшенное удаление влаги

## Практическое применение

1. **Влажный климат:** Проектирование с SHR 0,70–0,75, рассмотреть DOAS
2. **Нататории:** Десикант + покрытие бассейна (целевая влажность 50–60%)
3. **Музеи:** Строгое управление (±5% RH): переохлаждение + нагрев
4. **Склады:** Десикант для защиты продукции

---

**Связанные технические руководства:**
- Психрометрические процессы
- Расчет нагрузок на охлаждение
- Выбор систем кондиционирования воздуха

**Ссылки:**
- Справочник ASHRAE по системам и оборудованию HVAC, Глава 24: Десикантное осушение и оборудование для сушки под давлением
- Стандарт ASHRAE 62.1: Вентиляция для приемлемого качества воздуха в помещении
