---
title: "Выбор и характеристики вентиляторов для инженеров HVAC"
description: "Законы вентиляторов, кривые системы, определение рабочей точки и применение частотных преобразователей для энергооптимизации и правильного подбора вентиляторов."
keywords: ["выбор вентилятора", "законы вентиляторов", "кривая системы", "характеристики вентилятора", "VFD", "эффективность вентилятора"]
tags: ["выбор вентилятора", "законы вентиляторов", "кривая системы", "характеристики вентилятора", "VFD", "эффективность вентилятора"]
author: "Евгений Гантман"
date: 2026-01-04
weight: 23
---
# Выбор и характеристики вентиляторов для инженеров HVAC

Правильный выбор вентилятора обеспечивает соответствие расхода воздуха и требований по давлению при максимальной эффективности. Понимание законов вентиляторов и кривых систем позволяет правильно подобрать частотный преобразователь и проводить диагностику.

## Законы вентиляторов

**При постоянной скорости и размере:**

Закон 1 (Расход пропорционален скорости):

$$\frac{CFM_2}{CFM_1} = \frac{RPM_2}{RPM_1}$$

Закон 2 (Давление пропорционально квадрату скорости):

$$\frac{SP_2}{SP_1} = \left(\frac{RPM_2}{RPM_1}\right)^2$$

Закон 3 (Мощность пропорциональна кубу скорости):

$$\frac{hp_2}{hp_1} = \left(\frac{RPM_2}{RPM_1}\right)^3$$

**Значение:** Снижение скорости на 20% уменьшает потребляемую мощность на 49%.

## Типы вентиляторов

### Центробежные вентиляторы

**С загнутыми вперед лопатками (FC):**
- Эффективность: 50-65%
- Применение: Бытовые печи, низкое давление
- Характеристики: Компактные, низкая стоимость, кривая мощности с перегрузкой

**С загнутыми назад лопатками (BI):**
- Эффективность: 70-80%
- Применение: Коммерческие приточно-вытяжные установки (AHU), рециркуляционные вентиляторы
- Характеристики: Кривая мощности без перегрузки, высокая эффективность

**Аэродинамические (Airfoil):**
- Эффективность: 80-85%
- Применение: Крупные системы, энергокритичные объекты
- Характеристики: Наивысшая эффективность, наиболее высокая стоимость

### Осевые вентиляторы

**Пропеллерные:**
- Эффективность: 40-60%
- Применение: Вытяжные вентиляторы, градирни
- Характеристики: Высокий расход, низкое давление

**Трубчатые осевые:**
- Эффективность: 55-70%
- Применение: Вытяжные системы, монтируемые в воздуховоды

**Лопаточные осевые (Vane-axial):**
- Эффективность: 70-85%
- Применение: Высокая производительность, умеренное давление

## Кривая системы

**Параболическая зависимость:**

$$SP = K \times CFM^2$$

Где $K$ зависит от сопротивления воздуховодной системы

**Рабочая точка:** Точка пересечения кривой вентилятора и кривой системы

## Подбор вентилятора

**Полный напор:**

$$TP = SP_{discharge} - SP_{suction} + P_{v,discharge}$$

**Мощность:**

$$hp = \frac{CFM \times TP}{6,356 \times \eta_{total}}$$

Где $\eta_{total}$ включает эффективность вентилятора, привода и двигателя

**Коэффициент запаса:** 10-15% по давлению (НЕ применять к расходу)

## Частотные преобразователи (VFD)

**Экономия энергии при 60% скорости:**

$$Power_{60\%} = 0.6^3 = 0.216 = 21.6\%$$ от мощности при полной скорости

**Экономия = снижение мощности на 78%**

**Применение:**
- Системы VAV (модуляция вентилятора для поддержания статического давления в воздуховоде)
- Вентиляция по требованию на основе CO₂
- Сезонные изменения расхода воздуха

**Эффективность VFD:** 95-97% при полной нагрузке, 92-95% при 50% нагрузке

## Практическое применение

1. **Проектирование системы:** Подбирать вентилятор в диапазоне 85-95% от пиковой эффективности
2. **Управление VFD:** Поддерживать статическое давление в воздуховоде на уровне 2/3 точки от вентилятора
3. **Диагностика:** Если расход воздуха низкий, проверьте скорость, заслонки и фильтры

---

**Связанные технические руководства:**
- Жидкостная механика для HVAC
- Расчет статического давления в воздуховодах
- Проектирование систем с переменным расходом

**Ссылки:**
- Справочник ASHRAE по системам и оборудованию HVAC, Глава 21: Вентиляторы
- Публикация AMCA 201: Вентиляторы и системы
- Стандарты Ассоциации по движению и контролю воздуха (AMCA)
