---
title: "Требования к хранению продуктов и таблицы температур для проектирования холодных хранилищ"
description: "Комплексные справочные таблицы для холодильного и морозильного хранения продуктов, включая оптимальные температуры, диапазоны влажности, сроки хранения, интенсивность дыхания и точки замерзания для фруктов, овощей, мяса, молочных продуктов и морепродуктов."
keywords: ["хранение продуктов", "температура холодильника", "холодное хранилище", "хранение продуктов", "хранение мяса", "точка замерзания", "тепло дыхания", "срок хранения"]
tags: ["хранение продуктов", "температура холодильника", "холодное хранилище", "хранение продуктов", "хранение мяса", "точка замерзания", "тепло дыхания", "срок хранения"]
author: "Evgeniy Gantman"
date: 2026-01-04
weight: 25
---
# Требования к хранению продуктов и таблицы температур для проектирования холодных хранилищ

Надлежащее холодное хранение сохраняет качество продуктов, продлевает срок хранения и обеспечивает безопасность пищевых продуктов. Данное руководство содержит комплексные таблицы требований хранения для фруктов, овощей, мяса, птицы, молочных продуктов и морепродуктов согласно справочнику ASHRAE по холодильной технике и рекомендациям USDA.

## Рекомендации по температуре и влажности хранения

### Температурные зоны

**Категории холодильного хранения:**

| Зона | Диапазон температуры | Относительная влажность | Типичные продукты |
|------|-------------------|-------------------|------------------|
| Прохладное хранилище | 10-16°C | 85-95% | Картофель, лук, зимняя тыква |
| Умеренное охлаждение | 4-10°C | 85-95% | Томаты (спелые), огурцы, цитрусовые |
| Стандартное холодильное хранилище | 0-4°C | 85-95% | Большинство фруктов, овощей, молочных продуктов, яиц |
| Около точки замерзания | -2 до 0°C | 90-95% | Мясо, птица, рыба (короткий срок) |
| Морозильное хранилище | -18 до -10°C | н/п | Замороженные продукты, мороженое (долгосрочно) |
| Глубокая заморозка | -29 до -18°C | н/п | Закалка мороженого, долгосрочное хранение замороженных продуктов |

### Важность контроля влажности

**Высокая влажность (85-95% ОВ):**
- Предотвращает потерю влаги (увядание, сморщивание, потерю веса)
- Требуется для большинства свежих продуктов
- Поддерживается через конструкцию испарителя (большой теплообменник, низкий ΔT, управление влажностью)

**Умеренная влажность (75-85% ОВ):**
- Некоторые овощи, упакованные продукты
- Баланс между сохранением влаги и предотвращением плесени

**Низкая влажность (65-75% ОВ):**
- Вяленое мясо, созревание сыра
- Минимизирует поверхностную влагу, предотвращает плесень

## Требования к хранению фруктов

### Обычные свежие фрукты

| Продукт | Температура хранения (°C) | ОВ (%) | Приблизительный срок хранения | Тепло дыхания (кДж/день·т при температуре хранения) | Примечания |
|---------|-------------------|--------|---------------------|------------------------------------------------|-------|
| **Яблоки** | -1 до 0 | 90-95 | 2-8 месяцев | 632-1264 | Управляемая атмосфера продлевает срок |
| **Бананы (зеленые)** | 13-14 | 90-95 | 1-4 недель | 3162-5270 | Озноб < 13°C |
| **Бананы (спелые)** | 13-14 | 90-95 | 3-8 дней | 8440-12650 | Высокое дыхание при созревании |
| **Ягоды (клубника)** | 0 | 90-95 | 5-7 дней | 8440-14749 | Очень скоропортящиеся, высокое дыхание |
| **Ягоды (черника)** | 0 | 90-95 | 10-14 дней | 4220-7370 | Быстро предварительно охлаждать |
| **Вишня (сладкая)** | -1 до 0 | 90-95 | 2-3 недель | 5270-8440 | Чувствительны к потере влаги |
| **Виноград** | -1 до 0 | 90-95 | 1-6 месяцев | 632-1264 | Окуривание SO₂ продлевает срок |
| **Апельсины** | 0-3 | 85-90 | 3-8 недель | 1582-3163 | Зависит от сорта |
| **Персики** | -0,5 до 0 | 90-95 | 2-4 недель | 2637-4745 | Чувствительны к этилену |
| **Груши** | -2 до -1 | 90-95 | 2-7 месяцев | 844-1582 | Созревают после хранения |
| **Ананасы (зеленые спелые)** | 7-10 | 85-90 | 2-4 недель | 2108-3689 | Озноб < 7°C |
| **Арбузы** | 10-16 | 85-90 | 2-3 недель | 1582-2637 | Озноб < 10°C |

**Хранилище с управляемой атмосферой (УА):**
- Снижает О₂ (1-3%) и повышает СО₂ (1-5%)
- Замедляет дыхание и созревание
- Продлевает срок хранения в 2-4 раза для яблок, груш

### Чувствительность к этилену

**Производители этилена (хранить отдельно):**
- Яблоки, авокадо, бананы, персики, груши, томаты

**Чувствительные к этилену (ускоренное созревание/гниение при воздействии):**
- Брокколи, капуста, морковь, огурцы, салат, картофель

**Рекомендация по хранению:** Хранить производителей этилена и чувствительные к этилену продукты отдельно

## Требования к хранению овощей

### Листовые и свежие овощи

| Продукт | Температура хранения (°C) | ОВ (%) | Приблизительный срок хранения | Тепло дыхания (кДж/день·т) | Точка замерзания (°C) |
|---------|-------------------|--------|---------------------|--------------------------------|---------------------|
| **Спаржа** | 0-2 | 95-100 | 2-3 недель | 12650-18981 | -0,6 |
| **Брокколи** | 0 | 95-100 | 10-14 дней | 10541-16877 | -0,6 |
| **Капуста** | 0 | 95-100 | 3-6 месяцев | 1264-2108 | -0,9 |
| **Морковь (очищенная)** | 0 | 98-100 | 7-9 месяцев | 2108-3163 | -1,4 |
| **Цветная капуста** | 0 | 95-98 | 3-4 недель | 5270-8440 | -0,8 |
| **Сельдерей** | 0 | 98-100 | 2-3 месяца | 2637-3689 | -0,6 |
| **Огурцы** | 10-13 | 95 | 10-14 дней | 3163-5270 | -0,6 |
| **Салат (айсберг)** | 0 | 98-100 | 2-3 недель | 5270-8440 | -0,2 |
| **Лук (сухой)** | 0 | 65-70 | 6-8 месяцев | 844-1264 | -0,8 |
| **Перец (сладкий)** | 7-10 | 90-95 | 2-3 недель | 2108-3689 | -0,7 |
| **Картофель (зрелый)** | 3-4 | 95 | 5-10 месяцев | 844-1264 | -0,6 |
| **Шпинат** | 0 | 95-100 | 10-14 дней | 8440-12650 | -0,3 |
| **Томаты (зеленые спелые)** | 13-16 | 90-95 | 1-3 недель | 1582-2637 | -0,6 |
| **Томаты (спелые)** | 10-13 | 90-95 | 4-7 дней | 3163-4220 | -0,6 |

**Овощи, чувствительные к охлаждению (не хранить ниже 10°C):**
- Огурцы, баклажан, перец, тыква, томаты
- Симптомы: Вмятины, гниение, посторонние запахи, отсутствие созревания

## Хранение мяса и птицы

### Свежее мясо (охлажденное)

| Продукт | Температура хранения (°C) | ОВ (%) | Срок хранения (дней) | Примечания |
|---------|-------------------|--------|---------------------|-------|
| **Говядина (туша, выдержка)** | 0-1 | 85-90 | 14-21 дней | Сухая выдержка: 1-3°C, 70-75% ОВ |
| **Говядина (куски)** | -2 до 0 | 85-90 | 7-10 дней | В вакуумной упаковке продлевает до 4-6 недель |
| **Говядина (фарш)** | -2 до 0 | 85-90 | 1-2 дней | Очень скоропортящиеся (большая площадь поверхности) |
| **Свинина (свежие куски)** | -2 до 0 | 85-90 | 3-7 дней | В вакуумной упаковке: 2-3 недель |
| **Баранина (куски)** | -2 до 0 | 85-90 | 5-7 дней | Подобно говядине |
| **Птица (целая тушка)** | -2 до 0 | 85-90 | 1-2 дней | Обычна доставка на льду |
| **Птица (части)** | -2 до 0 | 85-90 | 1-2 дней | Очень скоропортящиеся |
| **Бекон (соленый)** | 0-4 | 85-90 | 7-14 дней | Дым и соль консервируют |
| **Колбаса (свежая)** | -2 до 0 | 85-90 | 1-2 дней | Несоленые сорта |

**Контроль температуры критичен:**
- -2 до 0°C: Переохлажденное (не замороженное), максимальный срок хранения
- Выше 4°C: Ускоренный рост бактерий (гниение, риск безопасности пищевых продуктов)

### Замороженное мясо и птица

| Продукт | Температура хранения (°C) | Срок хранения (месяцев) | Примечания |
|---------|-------------------|----------------------|-------|
| **Говядина (стейки, жаркое)** | -18 до -10 | 12-18 | Качество сохраняется при -18°C |
| **Говядина (фарш)** | -18 до -10 | 4-6 | Большая площадь поверхности → меньше срок |
| **Свинина (котлеты, жаркое)** | -18 до -10 | 8-12 | — |
| **Баранина** | -18 до -10 | 8-12 | — |
| **Птица (целая)** | -18 до -10 | 12 | — |
| **Птица (части)** | -18 до -10 | 9 | — |
| **Бекон** | -18 до -10 | 2-3 | Окисление жира (прогоркание) ограничивает срок |
| **Колбаса (вареная)** | -18 до -10 | 2-3 | Специи ускоряют окисление жира |

**Предотвращение ожога морозильника:**
- Надлежащая упаковка (минимизировать воздействие воздуха)
- Стабильная температура (избежать циклов замораживания-оттаивания)
- Высокая влажность в упаковке (предотвращает сублимацию)

## Хранение молочных продуктов

### Молоко и сливки

| Продукт | Температура хранения (°C) | Срок хранения | Примечания |
|---------|-------------------|--------------|-------|
| **Молоко (пастеризованное)** | 1-3 | 7-14 дней | Ультрапастеризованное (UHT): 2-6 месяцев охлажденное |
| **Сливки** | 1-3 | 7-10 дней | Больше жира, немного дольше молока |
| **Масло** | -1 до 2 | 2-3 месяца | Замороженное (-10°C): 12 месяцев |
| **Мороженое** | -18 до -10 | 2-4 месяца | Комната закалки: -20°C; Витрина: 0 до -10°C |

### Сыр

| Продукт | Температура хранения (°C) | ОВ (%) | Срок хранения | Примечания |
|---------|-------------------|--------|--------------|-------|
| **Чедар (созревание)** | 4-10 | 80-85 | 6-12 месяцев | Температура варьируется в зависимости от стадии созревания |
| **Моцарелла (свежая)** | 0-3 | 80-85 | 1-2 недель | В воде, очень скоропортящиеся |
| **Пармезан (выдержанный)** | 4-10 | 75-80 | 12+ месяцев | Твердый сыр, долгий срок хранения |
| **Крем-сыр** | 1-3 | 80-85 | 2-4 недель | Мягкий, скоропортящийся |

**Принципы хранения сыра:**
- Мягкие сыры: Низкая температура (0-4°C), короткий срок
- Твердые сыры: Умеренная температура (4-10°C), долгий срок
- Управляемая влажность предотвращает высыхание и растрескивание

## Хранение морепродуктов

### Рыба и морепродукты (охлажденные)

| Продукт | Температура хранения (°C) | Срок хранения (дней) | Примечания |
|---------|-------------------|---------------------|-------|
| **Свежая рыба (целая)** | -1 до 0 | 3-5 | Хранение в контакте со льдом (дробленый лед) |
| **Свежая рыба (филе)** | -1 до 0 | 1-2 | Очень скоропортящиеся, большая площадь поверхности |
| **Лосось** | -1 до 0 | 1-3 | Жирная рыба, короче срок чем нежирная |
| **Тунец (свежий)** | -1 до 0 | 3-5 | Меньше жира, дольше хранится |
| **Креветки (свежие)** | -1 до 0 | 2-3 | Хранение на льду необходимо |
| **Омар (живой)** | 0-4 | 1-2 | Влажный воздух, не погружать |
| **Устрицы (живые)** | 2-4 | 7-10 | Держать живыми до потребления |
| **Клямы (живые)** | 2-4 | 7-10 | Подобно устрицам |

**Хранение на льду:**
- Прямой контакт с дробленым льдом
- Непрерывное пополнение тающего льда
- Дренирование предотвращает стоячую воду (рост бактерий)

### Замороженные морепродукты

| Продукт | Температура хранения (°C) | Срок хранения (месяцев) | Примечания |
|---------|-------------------|----------------------|-------|
| **Рыба (нежирная: треска, камбала)** | -18 до -10 | 6-8 | Меньше жира → долгое хранение |
| **Рыба (жирная: лосось, тунец)** | -18 до -10 | 2-4 | Окисление жира ограничивает срок |
| **Креветки** | -18 до -10 | 6-12 | Глазирование (ледяное покрытие) предотвращает обезвоживание |
| **Омар** | -18 до -10 | 6-9 | — |
| **Устрицы, клямы** | -18 до -10 | 3-4 | — |

**Глазирование:** Тонкое ледяное покрытие, нанесенное после замораживания
- Предотвращает окисление и ожог морозильника
- Повторное глазирование, если ледяное покрытие потрескалось

## Хранение яиц

| Продукт | Температура хранения (°C) | ОВ (%) | Срок хранения |
|---------|-------------------|--------|--------------|
| **Яйца в скорлупе** | 0-4 | 70-80 | 4-5 недель |
| **Жидкие яйца (пастеризованные)** | 0-3 | — | 7-10 дней |
| **Замороженные яйца** | -18 до -10 | — | 12 месяцев |

**Хранение яиц в скорлупе:**
- 0-4°C оптимально (USDA рекомендует ≤ 7°C)
- Более высокая температура ускоряет потерю качества (жидкий белок)
- Влажность 70-80% предотвращает потерю влаги через скорлупу

## Специальные рассмотрения хранения

### Хранилище с управляемой атмосферой (УА)

**Управление составом газа:**
- **О₂:** Снижено до 1-5% (обычный воздух: 21%)
- **СО₂:** Повышено до 1-5% (обычный воздух: 0,04%)
- **N₂:** Балансировочный газ

**Преимущества:**
- Замедляет дыхание и созревание
- Продлевает срок хранения в 2-4 раза для яблок, груш
- Сохраняет твердость и качество

**Требования:**
- Герметичные помещения (газонепроницаемая конструкция)
- Оборудование мониторинга и управления газом
- Скрубберы (удаление СО₂ при избытке)

### Упаковка с модифицированной атмосферой (УМА)

**Модификация газа в отдельной упаковке:**
- Подобна УА но в герметичной упаковке
- Продувка газом или управляемая дыханием
- Продлевает срок хранения для продуктов, мяса, хлебопекарных изделий

**Типичные составы УМА:**
- **Свежее мясо:** 60-80% О₂, 20-40% СО₂ (сохраняет красный цвет, подавляет бактерии)
- **Продукты:** 3-5% О₂, 5-15% СО₂ (замедляет дыхание)
- **Хлебопекарные изделия:** 100% СО₂ или N₂ (предотвращает плесень)

## Факторы срока хранения

**Переменные, влияющие на срок хранения:**

1. **Температура:** Наиболее критичный фактор
   - Увеличение на 5,6°C → в 2-3 раза ускоренное ухудшение
   - Поддерживать в пределах ±1,1°C от целевого значения

2. **Влажность:** Потеря влаги, увядание
   - Слишком низкая: Обезвоживание, потеря веса
   - Слишком высокая: Плесень, рост бактерий

3. **Циркуляция воздуха:** Равномерная температура
   - Предотвращает горячие зоны
   - Сохраняет качество продуктов

4. **Воздействие этилена:** Ускоряет созревание/старение
   - Хранить производителей отдельно от чувствительных продуктов

5. **Начальное качество:** Низкое качество сокращает срок
   - Зрелость при сборе, повреждения при обработке, загрязнение

6. **Упаковка:** Защищает от потери влаги, загрязнения
   - Перфорированные пакеты (продукты: дышат, предотвращают конденсацию)
   - Вакуумная (мясо: исключить кислород)

---

**Связанные технические руководства:**
- Расчеты холодильной нагрузки
- Тепловые свойства материалов
- Паро-компрессионная холодильная машина
- Выбор и производительность компрессоров
- Проектирование объектов холодного хранения

**Источники:**
- Справочник ASHRAE по холодильной технике, Глава 19: Тепловые свойства продуктов
- Справочник ASHRAE по холодильной технике, Глава 21: Требования к хранению товаров
- USDA: The Commercial Storage of Fruits, Vegetables, and Florist and Nursery Stocks (Agriculture Handbook 66)
- FDA Food Code: Требования к температуре потенциально опасных продуктов
- Hardenburg, R.E., Watada, A.E., Wang, C.Y., "The Commercial Storage of Fruits, Vegetables, and Florist and Nursery Stocks"
- International Institute of Refrigeration: Recommendations for Chilled Storage of Perishable Produce
