---
title: "Технология тепловых насосов для инженеров HVAC"
description: "Воздушные и грунтовые тепловые насосы, показатели COP и HSPF, анализ точки баланса и требования к вспомогательному отоплению для эффективного кондиционирования помещений."
keywords: ["тепловой насос", "COP", "HSPF", "геотермальный тепловой насос", "воздушный тепловой насос", "точка баланса", "вспомогательное отопление"]
tags: ["тепловой насос", "COP", "HSPF", "геотермальный тепловой насос", "воздушный тепловой насос", "точка баланса", "вспомогательное отопление"]
author: "Евгений Гантман"
date: 2026-01-04
weight: 28
---
# Технология тепловых насосов для инженеров HVAC

Тепловые насосы переносят тепло из холодных источников в теплые помещения, обеспечивая отопление с COP 2.5–4.5 (эффективность 250–450%). Понимание деградации производительности при низких температурах позволяет обеспечить правильное sizing и интеграцию вспомогательного отопления.

## Типы тепловых насосов

### Воздушные тепловые насосы (ASHP)

Извлекают тепло из наружного воздуха.

**Преимущества:**
- Низкая начальная стоимость
- Простота монтажа
- Не требуется контур в грунте

**Недостатки:**
- Производительность снижается при низких температурах наружного воздуха
- Требуется цикл оттайки
- COP значительно падает ниже 0°C

### Грунтовые тепловые насосы (GSHP)

Извлекают тепло из грунта через buried контуры.

**Преимущества:**
- Стабильная температура грунта (10–15°C круглый год)
- Высокий COP (3.0–5.0)
- Отсутствие цикла оттайки
- Долгий срок службы (25+ лет)

**Недостатки:**
- Высокая начальная стоимость (21–42 кВт на тонну установленной мощности)
- Требуется земельная площадь или глубокие скважины
- Сложный проект контура в грунте

## Показатели производительности

**COP отопления:**

$$COP_h = \frac{Q_h}{W_{comp}} = \frac{h_2 - h_3}{h_2 - h_1}$$

**EER охлаждения:**

$$EER = \frac{Q_c \text{ (кДж/ч)}}{W_{comp} \text{ (Вт)}}$$

**HSPF** (Heating Seasonal Performance Factor — коэффициент сезонной производительности отопления):
Сезонная эффективность отопления с учетом потерь на оттайку и циклические потери.

$$HSPF = \frac{\sum Q_h}{\sum W_{total}}$$

Единицы измерения: кДж/Вт·ч (чем выше, тем лучше)

**Минимальные стандарты:**
- Федеральный минимум: HSPF 2.4 (Север), 2.6 (Юг)
- ENERGY STAR: HSPF 2.6+

## Анализ точки баланса

Точка баланса: температура наружного воздуха, при которой производительность теплового насоса равна теплопотерям здания.

$$T_{balance} = T_{indoor} - \frac{Q_{design}}{UA_{building}}$$

**Ниже точки баланса:** Требуется вспомогательное отопление

**Стратегии sizing:**
1. **Sizing для точки баланса:** Вспомогательное отопление не требуется выше точки баланса (распространено для ASHP)
2. **Sizing для полной нагрузки:** Тепловой насос покрывает всю нагрузку (дорого для ASHP, типично для GSHP)
3. **Двухтопливная система:** Переключение на газовый котел ниже экономической точки баланса

## Управление оттайкой

**Образование инея:** Когда испаритель < 0°C и наружный воздух влажный

**Методы оттайки:**
- **Реверсивный цикл:** Переключение в режим охлаждения, горячий газ плавит иней (наиболее распространен)
- **Обход горячего газа:** Отвод нагнетания компрессора на наружный теплообменник
- **Электрическое сопротивление:** Нагрев наружного теплообменника (неэффективно)

**Инициация оттайки:**
- По времени и температуре: каждые 30–90 мин, если температура теплообменника < 0°C
- По требованию: перепад давления или температура теплообменника запускают процесс

**Энергетические потери:** Потеря 5–15% производительности в течение отопительного сезона

## Практическое применение

1. **Холодный климат:** Рассмотреть GSHP или двухтопливную ASHP
2. **Умеренный климат:** ASHP экономически эффективны
3. **Климат с преобладанием охлаждения:** Тепловой насос идеален (высокая эффективность охлаждения)

---

**Связанные технические руководства:**
- Термодинамические циклы
- Расчет теплопотерь
- Проектирование холодильного цикла

**Ссылки:**
- Справочник ASHRAE по системам и оборудованию HVAC, Глава 9: Воздушные тепловые насосы
- Стандарты проектирования и монтажа IGSHPA
