---
title: "Основы гидравлических систем для инженеров HVAC"
description: "Первично-вторичное насосное оборудование, системы с переменным расходом, управление дифференциальным давлением и принципы гидравлического разделения для распределения холодной и горячей воды."
keywords: ["гидравлические системы", "первично-вторичное насосное оборудование", "переменный расход", "холодная вода", "горячая вода", "управление дифференциальным давлением"]
tags: ["гидравлические системы", "первично-вторичное насосное оборудование", "переменный расход", "холодная вода", "горячая вода", "управление дифференциальным давлением"]
author: "Евгений Гантман"
date: 2026-01-04
weight: 32
---
# Основы гидравлических систем для инженеров HVAC

Гидравлические системы распределяют тепловую энергию посредством циркуляции воды. Правильный гидравлический расчет обеспечивает необходимый расход ко всем нагрузкам при минимизации энергопотребления насосов и поддержании стабильности управления.

## Конфигурации систем

### Первично-вторичное насосное оборудование

Разделяет производство (чиллеры/котлы) и распределение (нагрузки здания).

**Компоненты:**
- **Первичный контур:** Постоянный расход через производственное оборудование
- **Вторичный контур:** Переменный расход к нагрузкам здания
- **Общая труба:** Гидравлический разделитель (соединение с низким гидравлическим сопротивлением)

**Преимущества:**
- Чиллеры/котлы работают при постоянном расходе (требование производителя)
- Насосы вторичного контура с регулируемой скоростью экономят энергию
- Легкое добавление или удаление производственного оборудования

### Первичный поток с переменной скоростью

Исключает вторичные насосы; единые насосы с регулируемой скоростью обслуживают как производство, так и распределение.

**Требования:**
- Минимальный расход через чиллер (обычно 30-50% от проектного)
- Перепускной клапан или отдельный контур минимального расхода
- Продвинутое управление для предотвращения низкого расхода

**Преимущества:** Исключение вторичных насосов, снижение сложности, меньшая первоначальная стоимость

## Подбор насосов

**Расход:**

$$л/ч = \frac{Q}{500 \times \Delta T}$$

Где:
- $Q$ = скорость теплопередачи (кДж/ч или тонны × 3,517)
- $\Delta T$ = разность температур (обычно 5,6-11,1°C для холодной воды, 11,1-22,2°C для горячей воды)
- 500 = константа для воды (8,33 фунт/галлон × 60 мин/ч × 1,0 БТЕ/(фунт·°F))

**Требуемый напор:**

$$H_{total} = H_{static} + H_{friction} + H_{equipment} + H_{control}$$

**Мощность насоса:**

$$кВт = \frac{GPM \times H_{ft}}{3,960 \times \eta}$$

## Управление дифференциальным давлением

Поддерживает $\Delta P$ системы в месте установки датчика.

**Стратегии управления:**
- **Фиксированный $\Delta P$:** Простое решение, но приводит к перерасходу энергии при частичной нагрузке
- **Регулируемый $\Delta P$:** Снижение уставок по мере открытия клапанов (экономия 20-40% энергии насосов)

## Практические применения

1. **Холодная вода:** $\Delta T$ 5,6-6,7°C, подача 4,4-7,2°C
2. **Горячая вода:** $\Delta T$ 11,1-22,2°C, подача 60-82,2°C
3. **Конденсаторная вода:** $\Delta T$ 5,6°C, расчетная температура выхода 29,4°C

---

**Связанные технические руководства:**
- Гидромеханика для HVAC
- Подбор и характеристики насосов
- Проектирование управления переменным расходом

**Ссылки:**
- Справочник ASHRAE по системам и оборудованию HVAC, Глава 13: Проектирование систем гидравлического отопления и охлаждения
- Руководство ASHRAE по проектированию: Системы распределения холодной воды с первичным потоком переменной скорости
