---
title: "Психрометрические основы для инженеров HVAC"
description: "Комплексное руководство по свойствам влажного воздуха, психрометрическим диаграммам и анализу точек состояния для профессиональных инженеров HVAC. Включает формулы, расчётные примеры и практические приложения."
keywords: ["психрометрия", "свойства влажного воздуха", "психрометрическая диаграмма", "температура сухого термометра", "температура влажного термометра", "относительная влажность", "отношение влажности", "энтальпия", "удельный объём", "точка росы"]
tags: ["психрометрия", "свойства влажного воздуха", "психрометрическая диаграмма", "температура сухого термометра", "температура влажного термометра", "относительная влажность", "отношение влажности", "энтальпия", "удельный объём", "точка росы"]
author: "Evgeniy Gantman"
date: 2026-01-04
weight: 35
---
# Психрометрические основы для инженеров HVAC

Психрометрия образует основу инженерной практики в области HVAC. Понимание поведения влажного воздуха позволяет осуществлять точный выбор оборудования, проектирование систем и устранение неисправностей. Данное руководство предоставляет математическую базу и практические инструменты для анализа кондиционирования воздуха.

## Введение в психрометрию

Психрометрия — это изучение термодинамических свойств влажного воздуха. Атмосфера состоит из сухого воздуха, смешанного с водяным паром, и эта смесь определяет тепловой комфорт, производительность оборудования и потребление энергии в системах HVAC. Инженеры используют психрометрический анализ для:

- Расчёта нагрузок на отопление и охлаждение
- Проектирования воздухообрабатывающих установок
- Определения размеров систем увлажнения и осушения
- Анализа систем рекуперации энергии
- Диагностики проблем производительности систем

Точные психрометрические расчёты требуют понимания семи фундаментальных свойств влажного воздуха. Два независимых интенсивных свойства определяют термодинамическое состояние; все остальные свойства могут быть рассчитаны из этих двух.

## Фундаментальные свойства влажного воздуха

### Температура сухого термометра (DBT)

Температура сухого термометра — это температура воздуха, измеряемая стандартным термометром, свободно расположенным в воздухе, но защищённым от радиации и влаги. DBT представляет содержание явного тепла в воздухе и выражается в градусах Цельсия (°C).

**Физический смысл:** DBT указывает на кинетическую энергию молекул воздуха. Более высокая DBT означает большее движение молекул и более высокое содержание явного тепла.

**Измерение:** Стандартные ртутные термометры, термопары или датчики сопротивления (RTD) измеряют DBT. Чувствительный элемент должен быть защищён от источников лучистого тепла и расположен в свободном потоке воздуха.

### Температура влажного термометра (WBT)

Температура влажного термометра — это показание термометра с колбой, обёрнутой в пропитанную водой ткань и расположенной в движущемся воздухе. WBT представляет минимальную температуру, достижимую благодаря испарительному охлаждению при постоянном давлении.

**Физический принцип:** Вода испаряется из ткани, поглощая скрытую теплоту из воздуха и снижая показание термометра. Скорость испарения зависит от разницы давления пара между тканью и окружающим воздухом. В состоянии равновесия тепловой поток из воздуха в ткань равен скрытой теплоте испарения.

Соотношение между DBT и WBT включает число Льюиса, которое связывает массовый и тепловой перенос:

$$T_{wb} = T_{db} - \frac{(h_s - h)}{c_p \cdot Le^{2/3}}$$

Где:
- $T_{wb}$ = температура влажного термометра (°C)
- $T_{db}$ = температура сухого термометра (°C)
- $h_s$ = энтальпия при насыщении (кДж/кг<sub>св</sub>)
- $h$ = фактическая энтальпия (кДж/кг<sub>св</sub>)
- $c_p$ = удельная теплоёмкость сухого воздуха = 1.005 кДж/(кг·K)
- $Le$ = число Льюиса ≈ 1.0 для воздушно-водяного пара

**Измерение:** Психрометры (вращающиеся или с вентилятором) измеряют WBT. Скорость воздуха над влажной тканью должна превышать 4.5 м/с для обеспечения адиабатического насыщения.

### Температура точки росы

Температура точки росы — это температура, при которой водяной пар начинает конденсироваться при охлаждении воздуха при постоянном давлении и постоянном отношении влажности. В точке росы воздух насыщен (RH = 100%).

**Физический смысл:** Точка росы представляет фактическое содержание влаги в воздухе. Более высокие значения точки росы указывают на более высокую абсолютную влажность.

Фундаментальное соотношение:

$$p_v = p_{ws}(T_{dp})$$

Где:
- $p_v$ = парциальное давление водяного пара (кПа или см рт. ст.)
- $p_{ws}$ = давление насыщения при температуре точки росы (кПа или см рт. ст.)
- $T_{dp}$ = температура точки росы (°C)

**Практическое применение:** Точка росы указывает на риск конденсации на холодных поверхностях. На поверхностях ниже точки росы будет происходить конденсация, приводящая к повреждению влагой, росту плесени и деградации теплопередачи на трубопроводах с охлаждающей жидкостью и охлаждающих катушках.

### Относительная влажность (RH)

Относительная влажность — это отношение фактического давления водяного пара к давлению насыщенного водяного пара при той же температуре сухого термометра, выраженное в процентах.

$$\phi = \frac{p_v}{p_{ws}(T_{db})} \times 100\%$$

Где:
- $\phi$ = относительная влажность (%)
- $p_v$ = фактическое давление пара (кПа)
- $p_{ws}(T_{db})$ = давление насыщения при температуре сухого термометра (кПа)

**Альтернативное определение:** RH также может быть выражена как отношение отношений влажности:

$$\phi = \frac{W}{W_s} \times \frac{p_{total} - p_{ws}}{p_{total} - p_v} \times 100\%$$

Для большинства приложений HVAC коэффициент поправки на давление составляет приблизительно 1.0, упрощая до:

$$\phi \approx \frac{W}{W_s} \times 100\%$$

**Распространённое заблуждение:** RH не указывает напрямую на содержание влаги. Воздух при 24°C и 50% RH содержит больше влаги, чем воздух при 4°C и 50% RH, потому что давление насыщения увеличивается с температурой.

### Отношение влажности (удельная влажность)

Отношение влажности — это масса водяного пара на единицу массы сухого воздуха, выраженное в килограммах влаги на килограмм сухого воздуха (кг<sub>в</sub>/кг<sub>св</sub>) или зёрнах на килограмм.

$$W = 0.622 \frac{p_v}{p_a}$$

Где:
- $W$ = отношение влажности (кг<sub>в</sub>/кг<sub>св</sub>)
- $0.622$ = отношение молекулярных масс (вода/воздух = 18.015/28.965)
- $p_v$ = парциальное давление водяного пара (кПа)
- $p_a$ = парциальное давление сухого воздуха (кПа)

Так как $p_a = p_{total} - p_v$ и $p_v = \phi \cdot p_{ws}$:

$$W = 0.622 \frac{\phi \cdot p_{ws}}{p_{total} - \phi \cdot p_{ws}}$$

**Единицы конвертации:**
- 1 кг<sub>в</sub>/кг<sub>св</sub> = 1000 г<sub>в</sub>/кг<sub>св</sub>
- Типичный диапазон комфорта: 0.008 до 0.012 кг<sub>в</sub>/кг<sub>св</sub>

**Инженерное значение:** Отношение влажности остаётся постоянным при явном нагреве или охлаждении (горизонтальные линии на психрометрической диаграмме). Это свойство делает W полезным для отслеживания изменений влаги.

<div class="worked-example">

### Расчётный пример 1: Расчёт отношения влажности

**Дано:**
- Температура сухого термометра: 24°C
- Температура точки росы: 15°C
- Атмосферное давление: 101.325 кПа (уровень моря)

**Найти:** Отношение влажности (W)

**Решение:**

Шаг 1: Найти давление насыщения при точке росы, используя корреляцию ASHRAE.

При 15°C из таблиц пара: $p_{ws}(15°C) = 1.705$ кПа

Шаг 2: При точке росы давление пара равно давлению насыщения.

$$p_v = p_{ws}(T_{dp}) = 1.705 \text{ кПа}$$

Шаг 3: Рассчитать парциальное давление сухого воздуха.

$$p_a = p_{total} - p_v = 101.325 - 1.705 = 99.620 \text{ кПа}$$

Шаг 4: Применить формулу отношения влажности.

$$W = 0.622 \times \frac{p_v}{p_a} = 0.622 \times \frac{1.705}{99.620} = 0.01064 \text{ кг}_в/\text{кг}_{св}$$

**Ответ:** W = 0.01064 кг<sub>в</sub>/кг<sub>св</sub>

</div>

### Удельная энтальпия

Удельная энтальпия — это полное содержание тепла влажного воздуха на единицу массы сухого воздуха, включая компоненты явного и скрытого тепла.

$$h = c_p T_{db} + W(h_{fg} + c_{pw} T_{db})$$

Где:
- $h$ = удельная энтальпия (кДж/кг<sub>св</sub>)
- $c_p$ = удельная теплоёмкость сухого воздуха = 1.005 кДж/(кг·K)
- $T_{db}$ = температура сухого термометра (°C)
- $W$ = отношение влажности (кг<sub>в</sub>/кг<sub>св</sub>)
- $h_{fg}$ = скрытая теплота испарения при 0°C = 2501 кДж/кг<sub>в</sub>
- $c_{pw}$ = удельная теплоёмкость водяного пара = 1.86 кДж/(кг·K)

**Упрощённая формула:** Для температурных диапазонов, типичных для HVAC (0°C до 48°C):

$$h \approx 1.005 T_{db} + W(2501 + 1.86 T_{db})$$

**Практическое применение:** Энтальпия определяет полные нагрузки охлаждения или отопления. Разница в энтальпии между двумя состояниями, умноженная на массовый расход, даёт полный тепловой перенос:

$$Q_{total} = \dot{m}_a (h_2 - h_1)$$

С точки зрения объёмного расхода (м³/ч):

$$Q_{total} = \rho_{air} \times V \times \Delta h$$

Где $\rho_{air}$ — плотность воздуха (кг/м³).

<div class="worked-example">

### Расчётный пример 2: Расчёт удельной энтальпии

**Дано:**
- Температура сухого термометра: 24°C
- Отношение влажности: 0.01064 кг<sub>в</sub>/кг<sub>св</sub> (из предыдущего примера)

**Найти:** Удельная энтальпия

**Решение:**

Применить формулу энтальпии:

$$h = 1.005 T_{db} + W(2501 + 1.86 T_{db})$$

$$h = 1.005(24) + 0.01064(2501 + 1.86(24))$$

$$h = 24.12 + 0.01064(2501 + 44.64)$$

$$h = 24.12 + 0.01064(2545.64)$$

$$h = 24.12 + 27.09 = 51.21 \text{ кДж/кг}_{св}$$

**Ответ:** h = 51.21 кДж/кг<sub>св</sub>

**Компоненты:**
- Явное тепло: 24.12 кДж/кг<sub>св</sub>
- Скрытое тепло: 27.09 кДж/кг<sub>св</sub>

Компонент скрытого тепла (53% от общего) показывает значительный вклад влаги в энтальпию.

</div>

### Удельный объём

Удельный объём — это объём влажного воздуха на единицу массы сухого воздуха.

$$v = \frac{R_a T_{abs}(1 + 1.608W)}{p}$$

Где:
- $v$ = удельный объём (м³/кг<sub>св</sub>)
- $R_a$ = газовая постоянная для сухого воздуха = 287 Дж/(кг<sub>св</sub>·K)
- $T_{abs}$ = абсолютная температура (K = °C + 273.15)
- $W$ = отношение влажности (кг<sub>в</sub>/кг<sub>св</sub>)
- $p$ = общее давление (Па)
- $1.608$ = отношение газовых постоянных ($R_w$/$R_a$)

**Упрощённая формула на уровне моря (p = 101.325 кПа):**

$$v \approx 0.284 \times T_{abs} \times (1 + 1.608W)$$

Для стандартного воздуха (21°C, 50% RH на уровне моря): v ≈ 0.846 м³/кг<sub>св</sub>

**Соотношение плотности:**

$$\rho = \frac{1}{v}$$

Плотность стандартного воздуха: ρ = 1.20 кг/м³

**Инженерное применение:** Удельный объём преобразует массовый расход в объёмный расход:

$$V = \dot{m}_a \times v$$

Где $\dot{m}_a$ в кг<sub>св</sub>/с.

## Корреляции давления насыщения

Точные психрометрические расчёты требуют точных значений давления насыщения. ASHRAE предоставляет полиномиальные корреляции для давления насыщения как функцию температуры.

**Формула давления насыщения ASHRAE:**

Для диапазона температур -100°C до 200°C:

$$\ln(p_{ws}) = \frac{C_1}{T} + C_2 + C_3 T + C_4 T^2 + C_5 T^3 + C_6 \ln(T)$$

Где:
- $p_{ws}$ = давление насыщения (кПа)
- $T$ = температура (K = °C + 273.15)
- $C_1$ до $C_6$ = коэффициенты корреляции

**Коэффициенты для льда (ниже 0°C):**
- $C_1 = -5.6744878 \times 10^3$
- $C_2 = -9.3650349$
- $C_3 = -4.2224564 \times 10^{-2}$
- $C_4 = 1.4049473 \times 10^{-4}$
- $C_5 = -6.2481195 \times 10^{-8}$
- $C_6 = 2.0584544$, плюс константа

**Коэффициенты для воды (выше 0°C):**
- $C_1 = -5.8002206 \times 10^3$
- $C_2 = 1.3914993$
- $C_3 = -4.8640239 \times 10^{-2}$
- $C_4 = 4.1764768 \times 10^{-5}$
- $C_5 = -1.4452093 \times 10^{-8}$
- $C_6 = 6.5459673$

**Упрощённое приближение (0°C до 38°C):**

Для быстрых ручных расчётов:

$$p_{ws} \approx 0.6108 \times \exp\left(\frac{17.27 T}{T + 237.7}\right)$$

Где T в °C и $p_{ws}$ в кПа. Точность в пределах 0.5% для типичных диапазонов температур HVAC.

## Построение и использование психрометрической диаграммы

Психрометрическая диаграмма графически представляет соотношения между свойствами влажного воздуха. Понимание построения диаграммы позволяет быстро определять свойства и анализировать процессы.

### Оси диаграммы и координаты

**Горизонтальная ось (оось X):** Температура сухого термометра (°C)
- Диапазон: -20°C до 50°C для стандартной психрометрической диаграммы ASHRAE
- Линейная шкала для удобства интерполяции

**Вертикальная ось (ось Y):** Отношение влажности (кг<sub>в</sub>/кг<sub>св</sub>)
- Диапазон: 0 до 0.030 кг<sub>в</sub>/кг<sub>св</sub> для нормального температурного диапазона
- Линейная шкала с правой стороны
- Позволяет прямое чтение содержания влаги

### Линии постоянных свойств

**1. Линии постоянной относительной влажности (RH)**
- Изогнутые линии, идущие слева направо вверх
- Линия 100% RH (кривая насыщения) ограничивает диаграмму
- Типичные линии: 10%, 20%, 30%, 40%, 50%, 60%, 70%, 80%, 90%, 100%
- Линии представляют постоянное отношение давления пара

**2. Линии постоянной температуры влажного термометра**
- Диагональные линии, наклонённые вниз слева направо
- Почти параллельны линиям постоянной энтальпии
- Угол приблизительно 30° от горизонтали
- Используются для процессов испарительного охлаждения

**3. Линии постоянной энтальпии**
- Диагональные линии с наклоном, слегка отличающимся от линий WBT
- Продолжаются за кривую насыщения (для пара)
- Типичный диапазон: 10 до 90 кДж/кг<sub>св</sub>
- Параллельны линиям адиабатического насыщения

**4. Линии постоянного удельного объёма**
- Диагональные линии, более крутые, чем линии энтальпии
- Наклон приблизительно 60° от горизонтали
- Типичные значения: 0.80, 0.82, 0.84, 0.86, 0.88 м³/кг<sub>св</sub>

**5. Постоянная температура точки росы**
- Горизонтальные линии (постоянное отношение влажности)
- Следуют любому горизонтальному пути до пересечения с кривой насыщения
- Считывают температуру на пересечении = точка росы

### Определение точек состояния

Уникальное психрометрическое состояние требует двух независимых интенсивных свойств. Типичные комбинации:

**1. DBT + RH**
- Найти DBT на горизонтальной оси
- Следовать вертикальной линией вверх
- Найти пересечение с кривой RH
- Это точка состояния

**2. DBT + WBT**
- Найти DBT на горизонтальной оси
- Найти WBT на кривой насыщения
- Следовать линии WBT от насыщения к вертикальной линии DBT
- Пересечение — это точка состояния

**3. DBT + точка росы**
- Точка росы определяет отношение влажности напрямую
- Следовать горизонтальной линии от точки росы на кривой насыщения
- Найти пересечение с вертикальной линией DBT

**4. WBT + RH**
- Найти WBT на кривой насыщения
- Следовать линии WBT в диаграмму
- Найти пересечение с кривой RH

<div class="worked-example">

### Расчётный пример 3: Анализ точки состояния на психрометрической диаграмме

**Дано:**
- Температура сухого термометра: 22°C
- Относительная влажность: 60%

**Найти:** Все психрометрические свойства, используя диаграмму ASHRAE

**Решение:**

Шаг 1: Найти DBT = 22°C на горизонтальной оси

Шаг 2: Провести вертикальную линию вверх от 22°C

Шаг 3: Найти кривую 60% RH

Шаг 4: Найти точку пересечения (это точка состояния)

Шаг 5: Считать свойства с диаграммы:

**Из прямого считывания:**
- Температура сухого термометра: 22°C (дано)
- Отношение влажности: Считать с правой шкалы ≈ 0.00933 кг<sub>в</sub>/кг<sub>св</sub>
- Удельный объём: Следовать линии постоянного объёма ≈ 0.849 м³/кг<sub>св</sub>

**Из пересечения кривых:**
- Температура влажного термометра: Следовать линии WBT к кривой насыщения ≈ 17.3°C
- Точка росы: Следовать горизонтальную линию к кривой насыщения ≈ 14°C
- Энтальпия: Следовать линию энтальпии ≈ 51.0 кДж/кг<sub>св</sub>
- Относительная влажность: 60% (дано)

**Проверочный расчёт:**

Проверить отношение влажности по формуле:

При 22°C: $p_{ws} \approx 2.645$ кПа

$$W = 0.622 \times \frac{0.60 \times 2.645}{101.325 - 0.60 \times 2.645} = 0.622 \times \frac{1.587}{99.508} = 0.00994$$

Считывание с диаграммы (0.00933) согласуется в пределах нормальной точности диаграммы (±2-3%).

</div>

## Поправки на высоту над уровнем моря

Стандартные психрометрические диаграммы предполагают давление на уровне моря (101.325 кПа или 760 мм рт. ст.). На больших высотах атмосферное давление ниже, влияя на все зависящие от давления свойства.

### Соотношение давления и высоты

$$p_{alt} = p_{sl} \left(1 - 2.2557 \times 10^{-5} z\right)^{5.2559}$$

Где:
- $p_{alt}$ = давление на высоте (кПа)
- $p_{sl}$ = давление на уровне моря = 101.325 кПа
- $z$ = высота над уровнем моря (м)
- $5.2559$ = адиабатический показатель для воздуха

**Упрощённая формула:**

$$p_{alt} \approx p_{sl} \exp\left(-\frac{z}{8,435}\right)$$

Точна в пределах 1% на высоте до 3000 м.

### Поправки свойств

**Отношение влажности:** Увеличивается на высоте для той же DBT и RH

$$W_{alt} = W_{sl} \times \frac{p_{sl}}{p_{alt}} \times \frac{p_{alt} - p_v}{p_{sl} - p_v}$$

**Удельный объём:** Увеличивается приблизительно пропорционально отношению давлений

$$v_{alt} = v_{sl} \times \frac{p_{sl}}{p_{alt}}$$

**Энтальпия:** Практически не зависит от высоты (менее 1% изменения)

**Температура влажного термометра:** Слегка уменьшается на высоте

| Высота (м) | Давление (кПа) | Отношение давления | Поправка объёма |
|-----------|-----------------|-------------------|------------------|
| 0 (уровень моря) | 101.325 | 1.000 | 1.000 |
| 305 | 97.74 | 0.965 | 1.037 |
| 610 | 94.27 | 0.930 | 1.076 |
| 914 | 91.00 | 0.897 | 1.116 |
| 1219 | 87.90 | 0.867 | 1.153 |
| 1524 | 85.08 | 0.840 | 1.190 |
| 2286 | 79.08 | 0.780 | 1.282 |
| 3048 | 73.78 | 0.728 | 1.373 |

**Инженерное следствие:** На высоте 1524 м удельный объём на 19% выше, чем на уровне моря. Оборудование, рассчитанное на уровень моря, будет перемещать на 19% больше объёма, но ту же массу воздуха. Требуются поправки к мощности вентилятора и размерам воздуховодов.

## Стандартные условия воздуха

### Стандартные условия ASHRAE

Для рейтинга оборудования, тестирования и проектирования систем существуют разные стандарты.

**Стандартный воздух (основа плотности):**
- Температура: 21°C
- Плотность: 1.20 кг/м³
- Давление: 101.325 кПа (уровень моря)
- Влажность: 0% (сухой воздух)

**Стандартный воздух (основа комфорта):**
- Температура: 21°C
- Относительная влажность: 50%
- Давление: 101.325 кПа
- Свойства:
  - Отношение влажности: 0.00775 кг<sub>в</sub>/кг<sub>св</sub>
  - Энтальпия: 42.0 кДж/кг<sub>св</sub>
  - Удельный объём: 0.844 м³/кг<sub>св</sub>

**Рейтинг вентилятора AMCA:**
- Температура: 21°C
- Давление: 760 мм рт. ст.
- Плотность: 1.20 кг/м³
- Сухой воздух

**Рейтинг холодильного оборудования ARI:**
- Внутренний: 26.7°C БТ / 19.4°C ВТ
- Наружный: 35°C БТ / 24°C ВТ

## Практические приложения

### Определение зоны комфорта

ASHRAE Standard 55 определяет зоны теплового комфорта на основе DBT и влажности:

**Зона летнего комфорта:**
- Диапазон DBT: 23°C до 26°C
- Отношение влажности: 0.004 до 0.012 кг<sub>в</sub>/кг<sub>св</sub>
- Относительная влажность: 30% до 60% (рекомендуется)

**Зона зимнего комфорта:**
- Диапазон DBT: 20°C до 23°C
- Отношение влажности: 0.002 до 0.012 кг<sub>в</sub>/кг<sub>св</sub>
- Относительная влажность: 30% до 60% (рекомендуется)

### Условия проектирования оборудования

**Типичные условия подаваемого воздуха:**
- Охлаждение: 11-14°C, 90-95% RH
- Отопление: 32-49°C, 10-30% RH

**Предположения по воздуху возврата:**
- 24°C БТ, 50% RH для расчёта нагрузки охлаждения
- 21°C БТ, 35% RH для расчёта нагрузки отопления

### Требования к контролю влаги

**Предотвращение конденсации:**
Температуры поверхностей должны оставаться выше точки росы.

$$T_{surface} > T_{dp}$$

Для внутренних условий 24°C, 50% RH: $T_{dp} \approx 13°C$

Все поверхности ниже 13°C требуют изоляции или паробарьеров.

**Требование осушения:**
Когда отношение влажности наружного воздуха превышает внутреннее проектное значение:

$$\dot{m}_{moisture} = V \times \rho \times (W_{outdoor} - W_{indoor})$$

## Сводка ключевых формул

**Отношение влажности:**

$$W = 0.622 \frac{\phi \cdot p_{ws}}{p - \phi \cdot p_{ws}}$$

**Энтальпия:**

$$h = 1.005 T + W(2501 + 1.86 T)$$

**Удельный объём:**

$$v = \frac{287 \times T_{abs} (1 + 1.608W)}{p}$$

**Относительная влажность:**

$$\phi = \frac{p_v}{p_{ws}(T)}$$

**Степень насыщения:**

$$\mu = \frac{W}{W_s}$$

## Заключение

Психрометрические основы позволяют выполнять все расчёты нагрузок HVAC и проектирование систем. Овладение этими семью свойствами — температурой сухого термометра, температурой влажного термометра, точкой росы, относительной влажностью, отношением влажности, энтальпией и удельным объёмом — обеспечивает основу для продвинутого инженерного анализа HVAC.

Психрометрическая диаграмма служит основным инструментом инженера для быстрого определения свойств и визуализации процессов. Современные компьютерные программы выполняют расчёты с более высокой точностью, но умение читать диаграмму остаётся необходимым для проверки проектирования и диагностики неисправностей.

---

**Связанные технические руководства:**
- Психрометрические процессы
- Расчёты нагрузок охлаждения
- Расчёты потоков воздуха и вентиляции

**Источники:**
- ASHRAE Handbook of Fundamentals, Chapter 1: Psychrometrics
- ASHRAE Standard 55: Thermal Environmental Conditions for Human Occupancy
- Gatley, D.P. Understanding Psychrometrics, Third Edition
