---
title: "Психрометрические процессы в системах HVAC"
description: "Подробный анализ психрометрических процессов в системах HVAC, включая чувствительное нагревание, чувствительное охлаждение, увлажнение, осушение и смешивание воздуха с формулами и практическими примерами."
keywords: ["психрометрические процессы", "чувствительное нагревание", "чувствительное охлаждение", "увлажнение", "осушение", "смешивание воздуха", "охлаждающий змеевик", "нагревательный змеевик", "процессы HVAC"]
tags: ["психрометрические процессы", "чувствительное нагревание", "чувствительное охлаждение", "увлажнение", "осушение", "смешивание воздуха", "охлаждающий змеевик", "нагревательный змеевик", "процессы HVAC"]
author: "Evgeniy Gantman"
date: 2026-01-04
weight: 36
---
# Психрометрические процессы в системах HVAC

Каждая система HVAC выполняет психрометрические процессы для подготовки воздуха в соответствии с требованиями теплового комфорта и технологических процессов. Понимание этих процессов позволяет выбрать оборудование, провести энергетический анализ и выполнить диагностику систем. В этом руководстве рассматриваются шесть основных процессов: чувствительное нагревание, чувствительное охлаждение, охлаждение с осушением, увлажнение, химическое осушение и смешивание воздуха.

## Отображение процессов на психрометрической диаграмме

Психрометрические процессы отображаются на психрометрической диаграмме в виде путей, соединяющих начальное и конечное состояния. Геометрия пути указывает на тип процесса:

- **Горизонтальная линия** (постоянная d): Чувствительное нагревание или охлаждение
- **Вертикальная линия** (постоянная t): Чистое увлажнение или осушение
- **Диагональная линия в сторону насыщения**: Охлаждение с осушением
- **Диагональная линия от насыщения**: Нагревание с увлажнением
- **Прямая линия между точками**: Смешивание воздуха
- **Линия постоянной температуры мокрого термометра**: Адиабатическое насыщение (испарительное охлаждение)

## Процесс чувствительного нагревания

Чувствительное нагревание добавляет теплоту без изменения влагосодержания. Коэффициент влажности остаётся постоянным, а температура по сухому термометру увеличивается.

### Характеристики процесса

**На психрометрической диаграмме:**
- Горизонтальная линия, движущаяся вправо
- Постоянный коэффициент влажности (d₁ = d₂)
- Снижение относительной влажности
- Повышение температуры по сухому термометру
- Повышение энтальпии

**Физическое объяснение:** Передача теплоты воздуху увеличивает кинетическую энергию молекул, повышая температуру. Фазового перехода не происходит; масса водяного пара остаётся постоянной. По мере повышения температуры давление насыщения увеличивается, что снижает относительную влажность, хотя абсолютная влажность остаётся неизменной.

### Управляющие уравнения

Баланс энергии для чувствительного нагревания:

$$Q_s = \dot{m}_a c_p (T_2 - T_1)$$

Где:
- $Q_s$ = тепловая мощность чувствительного нагревания (кДж/ч)
- $\dot{m}_a$ = массовый расход сухого воздуха (кг/ч)
- $c_p$ = удельная теплоёмкость воздуха = 1.005 кДж/(кг·К)
- $T_2$ = конечная температура (°C)
- $T_1$ = начальная температура (°C)

**Объёмная форма:**

$$Q_s = 1.2 \times CFM \times (м³/ч) \times \Delta T$$

Где:
- CFM = объёмный расход (м³/ч)
- ΔT = перепад температуры (K)
- 1.2 = коэффициент, учитывающий плотность и теплоёмкость воздуха

**Вывод коэффициента 1.2:**

$$Q = CFM \times (м³/ч) \times \rho \times c_p \times \Delta T$$

$$Q = CFM \times 1.2 \times \Delta T$$

где при стандартных условиях ρ = 1.2 кг/м³.

<div class="worked-example">

### Практический пример 1: Проектирование нагревательного змеевика

**Дано:**
- Расход воздуха: 2 360 м³/ч (эквивалент 5 000 CFM)
- Входные условия: 13°C, 40% ОВ
- Выходная температура: 35°C
- Уровень моря (стандартная плотность)

**Найти:**
1. Тепловую нагрузку (кДж/ч и кВт)
2. Выходную относительную влажность
3. Все выходные параметры

**Решение:**

**Шаг 1: Расчёт тепловой нагрузки**

$$Q_s = 1.2 \times 2360 \times (35 - 13)$$

$$Q_s = 1.2 \times 2360 \times 22 = 62 496 \text{ кДж/ч}$$

Преобразование в кВт: $62 496 / 3600 = 17.36$ кВт

**Шаг 2: Определение выходной относительной влажности**

При 13°C входа: $p_{ws}(13°C) = 1.493$ кПа

Входное давление пара:
$$p_v = 0.40 \times 1.493 = 0.597 \text{ кПа}$$

Коэффициент влажности (постоянный при чувствительном нагревании):
$$d = 0.622 \times \frac{0.597}{101.325 - 0.597} = 0.00364 \text{ кг}_в/\text{кг}_{с.в}$$

При 35°C выхода: $p_{ws}(35°C) = 5.628$ кПа

Выходная ОВ:
$$ОВ_2 = \frac{p_v}{p_{ws}(35°C)} = \frac{0.597}{5.628} = 0.106 = 10.6\%$$

**Шаг 3: Расчёт выходной энтальпии**

$$h_2 = 1.005(35) + 0.00364(2501 + 1.86 \times 35)$$

$$h_2 = 35.2 + 0.00364(2566) = 35.2 + 9.3 = 44.5 \text{ кДж/кг}$$

**Ответ:**
- Тепловая нагрузка: 62 496 кДж/ч (17.36 кВт)
- Выходная ОВ: 10.6%
- Выходное состояние: 35°C СТ, 10.6% ОВ, d = 0.00364 кг/кг, h = 44.5 кДж/кг

**Примечание:** Низкая выходная влажность (10.6%) указывает на необходимость увлажнения в приложениях зимнего отопления.

</div>

### Применение

**Змеевики предварительного нагрева:** Защищают нижестоящие змеевики от замерзания путём нагрева наружного воздуха выше 2–4°C перед смешиванием или дальнейшим охлаждением.

**Змеевики повторного нагрева:** Повышают температуру подаваемого воздуха после охлаждения/осушения, чтобы предотвратить переохлаждение помещений или достичь определённых температур подачи для систем VAV.

**Печи и воздухонагреватели:** Обеспечивают отопление помещений путём прямого добавления чувствительной теплоты.

## Процесс чувствительного охлаждения

Чувствительное охлаждение удаляет теплоту без конденсации влаги. Как и при чувствительном нагревании, коэффициент влажности остаётся постоянным.

### Характеристики процесса

**На психрометрической диаграмме:**
- Горизонтальная линия, движущаяся влево
- Постоянный коэффициент влажности
- Возрастающая относительная влажность
- Снижающаяся температура по сухому термометру
- Снижающаяся энтальпия

**Предел охлаждения:** Процесс продолжается до насыщения (100% ОВ). Дальнейшее охлаждение вызывает конденсацию.

### Управляющие уравнения

$$Q_s = 1.2 \times CFM \text{ (м³/ч)} \times (T_1 - T_2)$$

Где $T_1 > T_2$ при охлаждении.

**Снижение температуры от удаления теплоты:**

$$\Delta T = \frac{Q_s}{1.2 \times CFM \text{ (м³/ч)}}$$

<div class="worked-example">

### Практический пример 2: Чувствительное охлаждение без конденсации

**Дано:**
- Расход воздуха: 1 416 м³/ч (эквивалент 3 000 CFM)
- Входное состояние: 29°C, 30% ОВ
- Желаемая выходная температура: 18°C

**Найти:** Холодопроизводительность и проверить отсутствие конденсации

**Решение:**

**Шаг 1: Расчёт холодопроизводительности**

$$Q_s = 1.2 \times 1416 \times (29 - 18) = 18 651 \text{ кДж/ч}$$

**Шаг 2: Проверка конденсации**

При 29°C входа: $p_{ws} = 4.008$ кПа

Входное давление пара: $p_v = 0.30 \times 4.008 = 1.202$ кПа

Входной коэффициент влажности:
$$d = 0.622 \times \frac{1.202}{101.325 - 1.202} = 0.00766 \text{ кг/кг}$$

При 18°C: $p_{ws}(18°C) = 2.064$ кПа

Выходная ОВ при отсутствии конденсации:
$$ОВ = \frac{1.202}{2.064} = 0.582 = 58.2\%$$

Так как 58.2% < 100%, конденсация не происходит. Процесс является чистым чувствительным охлаждением.

**Ответ:**
- Холодопроизводительность: 18 651 кДж/ч (5.18 кВт)
- Выходное состояние: 18°C, 58.2% ОВ
- Осушение не происходит

</div>

## Охлаждение с осушением

Большинство охлаждающих змеевиков одновременно снижают температуру и удаляют влагу. Линия процесса пересекает кривую насыщения, вызывая конденсацию.

### Точка росы аппарата (АДТ)

Точка росы аппарата представляет собой эффективную температуру поверхности змеевика для передачи теплоты и массы. Воздух, выходящий из идеального змеевика, был бы насыщен при температуре АДТ.

**Коэффициент обхода (КО):** Реальные змеевики не достигают идеального контакта. Часть воздуха «обходит» змеевик:

$$КО = \frac{T_{выход} - T_{АДТ}}{T_{вход} - T_{АДТ}}$$

Где:
- КО = коэффициент обхода (0 до 1,0)
- Типичные значения: 0,05 до 0,30
- Более низкий КО = лучшая производительность змеевика

**Коэффициент контакта:**

$$КК = 1 - КО$$

### Коэффициент чувствительного тепла (КЧТ)

КЧТ указывает на долю чувствительного охлаждения в отношении к полному охлаждению:

$$КЧТ = \frac{Q_{чувств}}{Q_{полн}} = \frac{1.2 \times CFM \times \Delta T}{3.12 \times CFM \times \Delta h}$$

Упрощённо:

$$КЧТ = \frac{1.005 \Delta T}{\Delta h}$$

**Типичные значения КЧТ:**
- Офисные помещения: 0,70 до 0,85
- Розничная торговля: 0,75 до 0,80
- Лаборатории: 0,50 до 0,70
- Крытые бассейны: 0,30 до 0,50

### Управляющие уравнения

**Полное охлаждение:**

$$Q_t = 3.12 \times CFM \text{ (м³/ч)} \times \Delta h$$

Где:
- 3.12 = коэффициент, учитывающий плотность воздуха
- Δh = разность энтальпии (кДж/кг)

**Чувствительное охлаждение:**

$$Q_s = 1.2 \times CFM \text{ (м³/ч)} \times \Delta T$$

**Скрытое охлаждение:**

$$Q_l = Q_t - Q_s$$

Или напрямую:

$$Q_l = 2850 \times CFM \text{ (м³/ч)} \times \Delta d$$

Где:
- 2850 = коэффициент, учитывающий плотность и теплоту испарения
- Δd = снижение коэффициента влажности (кг_в/кг_с.в)

**Скорость удаления конденсата:**

$$\dot{m}_{конденсат} = 3.12 \times CFM \text{ (м³/ч)} \times (d_1 - d_2) \text{ кг/ч}$$

<div class="worked-example">

### Практический пример 3: Анализ производительности охлаждающего змеевика

**Дано:**
- Расход воздуха: 3 774 м³/ч (эквивалент 8 000 CFM)
- Входные условия: 27°C СТ, 19°C МТ (60% ОВ)
- Выходные условия: 13°C СТ, 90% ОВ

**Найти:**
1. Полную, чувствительную и скрытую холодопроизводительность
2. Коэффициент чувствительного тепла (КЧТ)
3. Точку росы аппарата и коэффициент обхода
4. Скорость удаления конденсата

**Решение:**

**Шаг 1: Определение входных свойств**

Из психрометрической диаграммы или расчётов:
- $T_1 = 27°C$
- $d_1 = 0.0116$ кг/кг
- $h_1 = 56.4$ кДж/кг

**Шаг 2: Определение выходных свойств**

При 13°C: $p_{ws} = 1.498$ кПа

$$p_v = 0.90 \times 1.498 = 1.348 \text{ кПа}$$

$$d_2 = 0.622 \times \frac{1.348}{101.325 - 1.348} = 0.00827 \text{ кг/кг}$$

$$h_2 = 1.005(13) + 0.00827(2501 + 1.86 \times 13)$$

$$h_2 = 13.1 + 0.00827(2525) = 13.1 + 20.9 = 34.0 \text{ кДж/кг}$$

**Шаг 3: Расчёт холодопроизводительности**

Полное охлаждение:
$$Q_t = 3.12 \times 3774 \times (56.4 - 34.0) = 3.12 \times 3774 \times 22.4 = 265 228 \text{ кДж/ч}$$

Преобразование: $265 228 / 3600 = 73.7$ кВт или 20.9 тонн охлаждения (1 т = 3.517 кВт)

Чувствительное охлаждение:
$$Q_s = 1.2 \times 3774 \times (27 - 13) = 1.2 \times 3774 \times 14 = 63 321 \text{ кДж/ч}$$

Скрытое охлаждение:
$$Q_l = 265 228 - 63 321 = 201 907 \text{ кДж/ч}$$

**Шаг 4: Расчёт КЧТ**

$$КЧТ = \frac{Q_s}{Q_t} = \frac{63 321}{265 228} = 0.238$$

**Шаг 5: Определение АДТ и коэффициента обхода**

Линия процесса от входа (27°C, 60% ОВ) к выходу (13°C, 90% ОВ) пересекает кривую насыщения в точке АДТ.

Построив линию на диаграмме от точки 1 к точке 2 и продлив до кривой насыщения, получаем:

АДТ ≈ 10°C (из пересечения на диаграмме)

Коэффициент обхода:
$$КО = \frac{13 - 10}{27 - 10} = \frac{3}{17} = 0.176$$

Коэффициент контакта: $КК = 1 - 0.176 = 0.824$ или 82.4%

**Шаг 6: Удаление конденсата**

$$\dot{m}_{конд} = 3.12 \times 3774 \times (0.0116 - 0.00827)$$

$$\dot{m}_{конд} = 11 778 \times 0.00333 = 39.2 \text{ кг/ч}$$

**Ответы:**
- Полное охлаждение: 265 228 кДж/ч (73.7 кВт или 20.9 т)
- Чувствительное охлаждение: 63 321 кДж/ч
- Скрытое охлаждение: 201 907 кДж/ч
- КЧТ: 0.238
- АДТ: 10°C
- Коэффициент обхода: 0.176
- Конденсат: 39.2 кг/ч

</div>

## Процессы увлажнения

Увлажнение добавляет влагу в воздух. Существуют два способа: впрыск пара и испарение воды.

### Увлажнение паром

Впрыск пара добавляет как влагу, так и теплоту. Линия процесса движется почти вертикально вверх и немного вправо.

**Баланс массы:**

$$\dot{m}_{пар} = \dot{m}_a (d_2 - d_1)$$

В терминах объёмного расхода:

$$\dot{m}_{пар} = 3.12 \times CFM \text{ (м³/ч)} \times (d_2 - d_1) \text{ кг/ч}$$

**Баланс энергии:**

Повышение температуры от теплоты пара:

$$\Delta T = \frac{(d_2 - d_1) \times h_{пар}}{c_p + d_{ср} c_{пв}}$$

Для низконапорного пара ($h_{пар} \approx 2676$ кДж/кг):

$$\Delta T \approx \frac{(d_2 - d_1) \times 2676}{1.005}$$

Обычно повышение температуры составляет 2–5°C на 0.001 кг/кг увеличения влажности.

### Испарительное увлажнение

Водяное распыление или увлажнение влажными носителями следует адиабатическому процессу (постоянная энтальпия). Линия процесса следует линии постоянной температуры мокрого термометра.

**Характеристики процесса:**
- Энтальпия постоянна: $h_1 = h_2$
- Температура снижается
- Коэффициент влажности увеличивается
- Следует линии постоянной температуры мокрого термометра

**Эффективность испарительного охлаждения:**

$$\epsilon = \frac{T_1 - T_2}{T_1 - T_{мт,1}}$$

Где ε составляет от 0,60 до 0,95 в зависимости от конструкции.

<div class="worked-example">

### Практический пример 4: Проектирование спрейного увлажнителя

**Дано:**
- Расход воздуха: 944 м³/ч (эквивалент 2 000 CFM)
- Входное состояние: 21°C, 20% ОВ
- Желаемое выходное состояние: 21°C, 50% ОВ

**Найти:** Требуемое количество пара (кг/ч)

**Решение:**

**Шаг 1: Поиск входного коэффициента влажности**

При 21°C: $p_{ws} = 2.486$ кПа

$$d_1 = 0.622 \times \frac{0.20 \times 2.486}{101.325 - 0.20 \times 2.486}$$

$$d_1 = 0.622 \times \frac{0.4972}{101.150} = 0.00305 \text{ кг/кг}$$

**Шаг 2: Поиск выходного коэффициента влажности**

$$d_2 = 0.622 \times \frac{0.50 \times 2.486}{101.325 - 0.50 \times 2.486}$$

$$d_2 = 0.622 \times \frac{1.243}{101.000} = 0.00764 \text{ кг/кг}$$

**Шаг 3: Расчёт требуемого пара**

$$\dot{m}_{пар} = 3.12 \times 944 \times (0.00764 - 0.00305)$$

$$\dot{m}_{пар} = 2945 \times 0.00459 = 13.5 \text{ кг/ч}$$

**Шаг 4: Оценка повышения температуры**

$$\Delta T \approx \frac{0.00459 \times 2676}{1.005} = 12.2°C$$

Фактическая выходная температура ≈ 21 + 12.2 = 33.2°C

**Примечание:** Для поддержания 21°C после увлажнения необходимо применить охлаждение или использовать адиабатическое увлажнение.

**Ответ:** Требуется 13.5 кг/ч пара; результат повышение температуры до ~33.2°C

</div>

## Процесс смешивания воздуха

Смешивание двух воздушных потоков создаёт конечное состояние, которое лежит на прямой линии между двумя начальными состояниями.

### Управляющие уравнения

**Баланс массы:**

$$\dot{m}_3 = \dot{m}_1 + \dot{m}_2$$

**Баланс энергии:**

$$\dot{m}_3 h_3 = \dot{m}_1 h_1 + \dot{m}_2 h_2$$

**Баланс влажности:**

$$\dot{m}_3 d_3 = \dot{m}_1 d_1 + \dot{m}_2 d_2$$

**Свойства конечного состояния:**

$$h_3 = \frac{\dot{m}_1 h_1 + \dot{m}_2 h_2}{\dot{m}_1 + \dot{m}_2}$$

$$d_3 = \frac{\dot{m}_1 d_1 + \dot{m}_2 d_2}{\dot{m}_1 + \dot{m}_2}$$

**Объёмная основа (приближение):**

При небольших перепадах температур (< 17 K) отношения массовых расходов приблизительно равны отношениям объёмных расходов:

$$\frac{\dot{m}_1}{\dot{m}_2} \approx \frac{CFM_1}{CFM_2}$$

**Графический метод:**

Смешанная точка состояния делит линию между состояниями 1 и 2 пропорционально массовым расходам:

$$\frac{расстояние(1-3)}{расстояние(1-2)} = \frac{\dot{m}_2}{\dot{m}_1 + \dot{m}_2}$$

<div class="worked-example">

### Практический пример 5: Смешивание вытяжного и наружного воздуха

**Дано:**
- Вытяжной воздух: 3 774 м³/ч, 24°C СТ, 50% ОВ
- Наружный воздух: 944 м³/ч, 35°C СТ, 70% ОВ
- Атмосферное давление: 101.325 кПа

**Найти:** Температуру смешанного воздуха, коэффициент влажности и энтальпию

**Решение:**

**Шаг 1: Определение свойств вытяжного воздуха**

При 24°C: $p_{ws} = 2.985$ кПа

$$d_{ВА} = 0.622 \times \frac{0.50 \times 2.985}{101.325 - 0.50 \times 2.985}$$

$$d_{ВА} = 0.622 \times \frac{1.493}{100.827} = 0.00916 \text{ кг/кг}$$

$$h_{ВА} = 1.005(24) + 0.00916(2501 + 1.86 \times 24)$$

$$h_{ВА} = 24.1 + 0.00916(2546) = 24.1 + 23.3 = 47.4 \text{ кДж/кг}$$

**Шаг 2: Определение свойств наружного воздуха**

При 35°C: $p_{ws} = 5.628$ кПа

$$d_{НА} = 0.622 \times \frac{0.70 \times 5.628}{101.325 - 0.70 \times 5.628}$$

$$d_{НА} = 0.622 \times \frac{3.939}{97.278} = 0.02514 \text{ кг/кг}$$

$$h_{НА} = 1.005(35) + 0.02514(2501 + 1.86 \times 35)$$

$$h_{НА} = 35.2 + 0.02514(2566) = 35.2 + 64.5 = 99.7 \text{ кДж/кг}$$

**Шаг 3: Расчёт массовых расходов**

Используя приближение для стандартной плотности:

$$\dot{m}_{ВА} = 3774 \times 1.2 / 3.6 = 1 258 \text{ кг/ч}$$

$$\dot{m}_{НА} = 944 \times 1.2 / 3.6 = 315 \text{ кг/ч}$$

Итого: $\dot{m}_{СА} = 1 573$ кг/ч

**Шаг 4: Расчёт свойств смешанного воздуха**

Температура (прямое смешивание):

$$T_{СА} = \frac{3774 \times 24 + 944 \times 35}{3774 + 944} = \frac{90 576 + 33 040}{4 718} = 26.2°C$$

Коэффициент влажности:

$$d_{СА} = \frac{1258 \times 0.00916 + 315 \times 0.02514}{1573}$$

$$d_{СА} = \frac{11.52 + 7.92}{1573} = 0.01227 \text{ кг/кг}$$

Энтальпия:

$$h_{СА} = \frac{1258 \times 47.4 + 315 \times 99.7}{1573}$$

$$h_{СА} = \frac{59 607 + 31 406}{1573} = 57.8 \text{ кДж/кг}$$

**Проверка:**

Расчёт энтальпии из T и d:

$$h = 1.005(26.2) + 0.01227(2501 + 1.86 \times 26.2)$$

$$h = 26.4 + 0.01227(2550) = 26.4 + 31.2 = 57.6 \text{ кДж/кг}$$ ✓

**Ответы:**
- Смешанный воздух: 26.2°C СТ, d = 0.01227 кг/кг (9.8 г/кг)
- Энтальпия смешанного воздуха: 57.8 кДж/кг
- Из диаграммы: ОВ ≈ 55%

</div>

## Комбинированные процессы: Анализ воздухообработчика

Реальные системы HVAC выполняют несколько процессов последовательно.

**Типичная последовательность воздухообработчика:**
1. Смешивание (вытяжной + наружный воздух)
2. Фильтрация (минимальное психрометрическое изменение)
3. Охлаждение/осушение
4. Повторный нагрев (если требуется)
5. Вентилятор подачи (небольшое повышение температуры от теплоты вентилятора)

**Добавление теплоты вентилятором:**

$$\Delta T_{вент} = \frac{кВт \times 3600}{1.2 \times CFM \text{ (м³/ч)} \times \eta_{двиг}}$$

Где:
- кВт = мощность вентилятора
- η = КПД двигателя
- Типичный ΔT = 0.5–1.7 K

## Сводная таблица характеристик процессов

| Процесс | ΔT | Δd | Δh | Путь на диаграмме | Применение |
|---------|----|----|----|-----------| ------------|
| Чувствительное нагревание | + | 0 | + | Горизонталь вправо | Нагревательные змеевики |
| Чувствительное охлаждение | - | 0 | - | Горизонталь влево | Предварительное охлаждение |
| Охлаждение + осушение | - | - | - | К насыщению | Охлаждающие змеевики |
| Увлажнение паром | + | + | + | Почти вертикально вверх | Зимнее увлажнение |
| Испарительное охлаждение | - | + | 0 | Постоянная МТ | Пустынное охлаждение |
| Смешивание | варьирует | варьирует | варьирует | Прямая линия | Экономайзеры |

## Заключение

Овладение психрометрическими процессами позволяет правильно выбирать оборудование и проектировать системы. Каждый процесс следует термодинамическим принципам, видимым на психрометрической диаграмме. Комбинированные процессы требуют последовательного анализа, когда выходные условия одного процесса становятся входными условиями для следующего.

Инженеры должны понимать коэффициенты чувствительного тепла, коэффициенты обхода и точки росы аппарата для точного выбора охлаждающих змеевиков. Процессы смешивания определяют работу экономайзеров и стратегии введения наружного воздуха.

---

**Связанные технические руководства:**
- Основы психрометрии
- Расчёты охлаждающей нагрузки
- Расчёты отопительной нагрузки

**Источники:**
- ASHRAE Handbook of Fundamentals, Chapter 1: Psychrometrics
- ASHRAE HVAC Systems and Equipment Handbook, Chapter 4: Air Handling and Distribution
- Stoecker, W.F. and Jones, J.W. Refrigeration and Air Conditioning
