---
title: "Проектирование лучистого отопления для инженеров HVAC"
description: "Полостные, настенные и потолочные лучистые системы с расчетом мощности панелей, методами размещения труб и проектированием коллекторов для комфорта и эффективности."
keywords: ["лучистое отопление", "теплый пол", "гидравлическое лучистое отопление", "лучевая панель", "проектирование теплого пола", "шаг укладки труб"]
tags: ["лучистое отопление", "теплый пол", "гидравлическое лучистое отопление", "лучевая панель", "проектирование теплого пола", "шаг укладки труб"]
author: "Евгений Гантман"
date: 2026-01-04
weight: 37
---
# Проектирование лучистого отопления для инженеров HVAC

Лучистое отопление обеспечивает комфорт за счет инфракрасного излучения и минимального движения воздуха. Правильное проектирование обеспечивает равномерность температур, достаточную мощность и отзывчивость системы, предотвращая перегрев поверхности пола.

## Мощность лучевой панели

**Тепловой поток от лучевой панели:**

$$q = C \times (T_s - T_r)^n$$

Где:
- $q$ = тепловой поток (кДж/(ч·м²))
- $C$ = эмпирическая константа
- $T_s$ = температура поверхности (°C)
- $T_r$ = температура в помещении (°C)
- $n$ = 1.0–1.3 (в зависимости от типа системы)

**Мощность напольной панели:** 47–94 кДж/(ч·м²) (типичные значения)

**Ограничения:**
- Поверхность пола: < 29.4°C (предел комфорта для эксплуатируемых помещений)
- Поверхность потолка: < 48.9°C (предотвращение дискомфорта от верхнего излучения)

## Проектирование шага укладки труб

**Теплопередача на единицу длины:**

$$q' = \frac{k_{effective} \times W \times (T_{avg} - T_{floor,bottom})}{thickness}$$

Где:
- $k_{effective}$ = эффективная теплопроводность с учетом влияния труб
- $W$ = ширина панели на одну трубу
- Шаг укладки: обычно 15–30 см

**Спиральное (серпантиновое) vs. Противоточное:**
- **Спиральное:** Простое, температурный градиент вдоль длины
- **Противоточное:** Более равномерное, требует большего количества контуров

## Процедура проектирования системы

1. Расчет теплопотерь помещения
2. Определение доступной площади пола (исключая мебель)
3. Выбор температуры подаваемой воды (обычно 35–49°C)
4. Расчет требуемой температуры поверхности
5. Подбор шага укладки труб и длины контура
6. Проектирование коллектора и систем управления

## Температура воды и расход

**Температура подачи:** 35–60°C (ниже для пола, выше для потолка)

**Перепад температур:** 5.6–11.1°C на контур

**Расход на контур:**

$$GPM = \frac{q}{500 \times \Delta T}$$

**Длина контура:** Максимум 91–122 м (ограничение по перепаду давления)

## Практические применения

1. **Плита по грунту:** Трубы в бетонной плите (высокая тепловая инерция, медленный отклик)
2. **Подвесной пол:** Трубы в черновом полу или пространстве между балками (быстрый отклик)
3. **Потолочные панели:** Более высокие температуры, быстрый отклик
4. **Снеготаяние:** Отопление подъездных путей и тротуаров (повышенная мощность, 47–84 кДж/(ч·м²))

---

**Связанные технические руководства:**
- Основы теплопередачи
- Основы гидравлических систем
- Расчет тепловой нагрузки

**Ссылки:**
- Справочник ASHRAE по системам и оборудованию HVAC, Глава 6: Лучистое отопление и охлаждение
- Руководства по проектированию Альянса профессионалов лучистого отопления (Radiant Professionals Alliance)
