---
title: "Проектирование холодильного цикла для инженеров HVAC"
description: "Выбор компрессора, расчет размеров испарителя и конденсатора, управление перегревом и переохлаждением, а также стратегии модуляции мощности холодильных систем."
keywords: ["refrigeration cycle", "compressor selection", "superheat", "subcooling", "evaporator sizing", "condenser sizing"]
tags: ["refrigeration cycle", "compressor selection", "superheat", "subcooling", "evaporator sizing", "condenser sizing"]
author: "Евгений Гантман"
date: 2026-01-04
weight: 39
---
# Проектирование холодильного цикла для инженеров HVAC

Проектирование холодильной системы балансирует мощность, эффективность и надежность. Правильный подбор компонентов и управление ими обеспечивают оптимальную работу при различных нагрузках и условиях окружающей среды.

## Компоненты парокомпрессионного цикла

1. **Испаритель:** Поглощает тепло, испаряет жидкий хладагент
2. **Компрессор:** Повышает давление и температуру
3. **Конденсатор:** Отводит тепло, конденсирует пар в жидкость
4. **Расширительный клапан:** Снижает давление, регулирует поток

## Выбор компрессора

**Типы:**
- **Поршневые:** 3,5–352 кВт (1–100 тонн), высокая эффективность, хорошая работа при частичной нагрузке
- **Спиральные:** 7–211 кВт (2–60 тонн), тихие, надежные
- **Спиральные винтовые:** 70–1758 кВт (20–500 тонн), хорошая работа при частичной нагрузке, промышленные
- **Центробежные:** 352–35170 кВт (100–10 000 тонн), наивысшая эффективность при полной нагрузке

**Производительность:**

$$V_{displacement} = \frac{Capacity \times v_1}{\eta_v}$$

Где:
- $v_1$ = удельный объем на всасывании компрессора (м³/кг)
- $\eta_v$ = объемный КПД (0,65–0,85)

## Управление перегревом

**Перегрев:** Температура выше точки насыщения на выходе из испарителя

$$SH = T_{suction} - T_{sat,evap}$$

**Целевое значение:** 5,6–8,3°C (10–15°F)

**Слишком низкий:** Риск гидравлического удара (попадание жидкости), повреждение компрессора
**Слишком высокий:** Снижение мощности, более высокая температура нагнетания

**Управление:** Термостатический расширительный клапан (TXV) или электронный расширительный клапан (EEV)

## Переохлаждение

**Переохлаждение:** Температура ниже точки насыщения на выходе из конденсатора

$$SC = T_{sat,cond} - T_{liquid}$$

**Целевое значение:** 5,6–11,1°C (10–20°F)

**Преимущества:**
- Предотвращение вскипания (flash gas) в жидкостной линии
- Увеличение мощности (~0,5% на каждый °C)
- Повышение эффективности

## Расчет размеров испарителя

**Теплообмен:**

$$Q = UA_{evap} \times LMTD$$

**Логарифмическая средняя разность температур:**

$$LMTD = \frac{(T_{in} - T_{evap}) - (T_{out} - T_{evap})}{\ln\frac{T_{in} - T_{evap}}{T_{out} - T_{evap}}}$$

**Типовой подход:** 4,4–8,3°C (8–15°F) (разница между температурой кипения и температурой выходящей охлажденной воды)

## Расчет размеров конденсатора

Аналогично испарителю:

$$Q_{cond} = Q_{evap} + W_{comp}$$

**Подход:** 5,6–8,3°C (10–15°F) (температура конденсации выше температуры входящей воды в конденсатор)

## Модуляция мощности

**Методы:**
1. **Вкл/Выкл:** Простой, потери при циклировании
2. **Разгрузка цилиндров:** Шаги 25/50/75/100%
3. **Частотное регулирование:** Непрерывная модуляция, наивысшая эффективность
4. **Обратный клапан горячего газа:** Неэффективно, использовать только для критического управления

## Практические применения

1. **Бытовой кондиционер R-410A:** 13–21 SEER
2. **Холодильная машина R-134a:** 0,50–0,65 кВт/тонна
3. **Аммиачная промышленная:** Наивысшая эффективность, токсична
4. **CO₂ транскритическая:** Низкий ПГП (GWP), высокое давление

---

**Связанные технические руководства:**
- Термодинамические циклы
- Анализ производительности чиллеров
- Основы теплообмена

**Ссылки:**
- Справочник ASHRAE по системам и оборудованию HVAC, Глава 38: Компрессоры
- Справочник ASHRAE по основам, Глава 30: Термофизические свойства хладагентов
