---
title: "Расчеты холодильной нагрузки для холодильных камер и пищевой промышленности"
description: "Комплексная методология расчета холодильной нагрузки, включая передачу тепла, охлаждение продукции, дыхание, инфильтрацию, оборудование и коэффициенты безопасности для проектирования холодильных камер."
keywords: ["холодильная нагрузка", "проектирование холодильной камеры", "нагрузка на продукцию", "инфильтрационная нагрузка", "тепло дыхания", "расчет охлаждающей нагрузки", "проектирование морозильной камеры"]
tags: ["холодильная нагрузка", "проектирование холодильной камеры", "нагрузка на продукцию", "инфильтрационная нагрузка", "тепло дыхания", "расчет охлаждающей нагрузки", "проектирование морозильной камеры"]
author: "Evgeniy Gantman"
date: 2026-01-04
weight: 40
---
# Расчеты холодильной нагрузки для холодильных камер и пищевой промышленности

Точные расчеты холодильной нагрузки определяют мощность оборудования, эксплуатационные затраты и производительность регулирования температуры. Данное руководство охватывает все составляющие прибыль тепла для холодильных камер, пищевой промышленности и коммерческих приложений рефрижерации с методологией расчета согласно ASHRAE Refrigeration Handbook.

## Компоненты общей холодильной нагрузки

**Общее количество прибыльного тепла:**

$$Q_{total} = Q_{trans} + Q_{prod} + Q_{resp} + Q_{inf} + Q_{equip} + Q_{people} + Q_{other}$$

Где:
- $Q_{trans}$ = нагрузка передачи тепла через стены, пол, потолок
- $Q_{prod}$ = нагрузка на продукцию (охлаждение от начальной до конечной температуры)
- $Q_{resp}$ = тепло дыхания от живой продукции
- $Q_{inf}$ = инфильтрационная нагрузка (воздухообмен, открытие дверей)
- $Q_{equip}$ = тепло оборудования (вентиляторы, светильники, погрузчики)
- $Q_{people}$ = прибыль тепла от людей
- $Q_{other}$ = прочие нагрузки (оттаивание, прибыль тепла от трубопроводов)

## Нагрузка передачи тепла

### Прибыль тепла стеной, потолком и полом

**Передача тепла через ограждение:**

$$Q_{trans} = U \cdot A \cdot \Delta T$$

Где:
- $U$ = общий коэффициент передачи тепла (кВт/(м²·К))
- $A$ = площадь поверхности (м²)
- $\Delta T$ = разность температур, наружная - внутренняя (К или °C)

**Расчет U-значения:**

$$U = \frac{1}{R_{total}} = \frac{1}{R_{out} + R_{wall} + R_{insulation} + R_{in}}$$

**Типичные U-значения для изолированных холодильных камер:**

| Применение | U-значение (кВт/(м²·К)) | RSI-значение (м²·К/кВт) |
|------------|-------------------------|-------------------------|
| Стена холодильной камеры (1–10°C) | 0.23–0.34 | 2.9–4.4 |
| Стена морозильной камеры (-12 до -18°C) | 0.14–0.23 | 4.4–7.1 |
| Потолок холодильной камеры | 0.17–0.28 | 3.6–5.9 |
| Потолок морозильной камеры | 0.11–0.17 | 5.9–9.1 |
| Пол (изолированная плита) | 0.28–0.45 | 2.2–3.6 |

**Температурные разности проектирования:**

| Тип помещения | Внутренняя температура | Наружная температура проектирования | ΔT |
|---------------|------------------------|--------------------------------------|-----|
| Холодильная камера для продукции | 1,7°C | 35°C | 33 K |
| Холодильная камера для мяса | 0°C | 35°C | 35 K |
| Морозильная камера | -12°C | 35°C | 47 K |
| Закалочная камера для мороженого | -29°C | 35°C | 64 K |

### Нагрузка от солнечной радиации

**Прибыль солнечного тепла кровлей (дополнительно к передаче):**

$$Q_{solar} = A_{roof} \cdot CLTD$$

Где CLTD = разность температур охлаждающей нагрузки (включает эффект солнца)

**Типичная CLTD для темной кровли летом:** 17–28 K (добавить к ΔT окружающей среды)

**Снижение:**
- Белое отражающее покрытие кровли (снижает солнечное тепло на 40–60%)
- Изоляция над настилом кровли
- Вентилируемое воздушное пространство

## Нагрузка на продукцию

### Явное охлаждение выше точки замерзания

**Удаление тепла для охлаждения продукции от начальной до конечной температуры:**

$$Q_{prod,sensible} = \frac{m \cdot c_p \cdot (T_i - T_f)}{t}$$

Где:
- $m$ = масса продукции (кг)
- $c_p$ = удельная теплоемкость выше точки замерзания (кДж/(кг·К))
- $T_i$ = начальная температура продукции (°C)
- $T_f$ = конечная температура продукции (°C)
- $t$ = время охлаждения (ч)

**Типичные удельные теплоемкости (выше точки замерзания):**

| Продукция | Удельная теплоемкость (кДж/(кг·К)) | Содержание воды (%) |
|-----------|--------------------------------------|-------------------|
| Говядина | 3,22 | 75% |
| Свинина | 2,85 | 60% |
| Курица | 3,35 | 75% |
| Яблоки | 3,77 | 84% |
| Салат | 4,02 | 95% |
| Яйца | 3,18 | 74% |
| Молоко | 3,89 | 87% |

**Аппроксимация:** $c_p \approx 0.84 + 0.033 \times \%_{water}$

### Нагрузка замерзания

**Удаление тепла во время замерзания:**

$$Q_{freezing} = m \cdot h_{latent}$$

Где $h_{latent}$ = скрытая теплота плавления (кДж/кг)

**Аппроксимация скрытой теплоты:**

$$h_{latent} = 334 \times \%_{water}/100$$

**Пример:** Говядина (75% воды): $h_{latent} = 334 \times 0,75 = 251$ кДж/кг

### Явное охлаждение ниже точки замерзания

**Удаление тепла после замерзания:**

$$Q_{prod,frozen} = \frac{m \cdot c_{p,frozen} \cdot (T_f - T_{storage})}{t}$$

Где $c_{p,frozen}$ = удельная теплоемкость ниже точки замерзания (обычно 1,47–2,09 кДж/(кг·К))

**Общая нагрузка замерзания:**

$$Q_{prod,total} = Q_{above} + Q_{freezing} + Q_{below}$$

<div class="worked-example">
<h3>Практический пример 1: Нагрузка охлаждения продукции</h3>

**Дано:**
- Продукция: 4,536 кг говядины (начально 21°C)
- Охлаждение: 21°C → -2°C (выше точки замерзания), затем замерзание до -18°C
- Время охлаждения: 24 часа
- Удельная теплоемкость выше точки замерзания: 3,22 кДж/(кг·К)
- Скрытая теплота: 251 кДж/кг (содержание воды 75%)
- Удельная теплоемкость ниже точки замерзания: 1,76 кДж/(кг·К)
- Точка замерзания: -2°C

**Найти:** Общая нагрузка на продукцию (кВт)

**Решение:**

Явное охлаждение (21°C → -2°C):
$$Q_1 = \frac{4,536 \times 3,22 \times (21 - (-2))}{24} = 13,38 \text{ кВт}$$

Скрытая теплота (замерзание при -2°C):
$$Q_2 = \frac{4,536 \times 251}{24} = 47,64 \text{ кВт}$$

Явное охлаждение ниже точки замерзания (-2°C → -18°C):
$$Q_3 = \frac{4,536 \times 1,76 \times (-2 - (-18))}{24} = 5,30 \text{ кВт}$$

Средняя общая нагрузка на продукцию:
$$Q_{prod} = 13,38 + 47,64 + 5,30 = 66,32 \text{ кВт}$$

**Максимальная нагрузка** происходит во время фазы замерзания: **47,64 кВт**

**Ответ:** Средняя нагрузка: 66,32 кВт в течение 24 часов; Максимум: 47,64 кВт во время замерзания

</div>

## Нагрузка от дыхания

**Свежие фрукты и овощи выделяют тепло через дыхание:**

$$Q_{resp} = m \cdot q_{resp}$$

Где:
- $m$ = масса продукции (кг или т)
- $q_{resp}$ = удельное выделение тепла дыхания (кДж/сут·кг или кДж/сут·т)

**Выделение тепла дыхания (при температуре хранения):**

| Продукция | Температура хранения | Выделение тепла (кДж/сут·т) |
|-----------|----------------------|------------------------------|
| Яблоки | 0°C | 2,51–5,02 |
| Салат | 0°C | 20,94–33,58 |
| Брокколи | 0°C | 41,88–67,14 |
| Томаты (спелые) | 10°C | 12,57–16,76 |
| Картофель | 4°C | 3,35–5,02 |
| Морковь | 0°C | 8,38–12,57 |

**Важно:** Дыхание экспоненциально возрастает с температурой (Q₁₀ ≈ 2–3)

**Скорость при более высокой температуре:**

$$q_{resp,T2} = q_{resp,T1} \times Q_{10}^{(T_2-T_1)/10}$$

Где $Q_{10}$ = температурный коэффициент (обычно 2,0–2,5)

## Инфильтрационная нагрузка

### Нагрузка воздухообмена

**Прибыль тепла от наружного воздуха, поступающего в помещение:**

$$Q_{inf} = V \cdot \rho \cdot c_p \cdot (T_{out} - T_{in}) \cdot N_{ACH}$$

Или упрощенная форма:

$$Q_{inf,sensible} = 1,2 \cdot (м³/ч) \cdot \Delta T$$

$$Q_{inf,latent} = 3,010 \cdot (м³/ч) \cdot \Delta W$$

Где:
- $(м³/ч)$ = скорость инфильтрации воздуха
- $\Delta T$ = разность температур (K)
- $\Delta W$ = разность влажности (кг/кг)

**Инфильтрационные воздухообмены в сутки:**

| Помещение | Воздухообмены в сутки |
|-----------|----------------------|
| Хорошо уплотненная холодильная камера, низкий трафик | 1–2 |
| Средняя холодильная камера | 3–5 |
| Холодильная камера высокого трафика | 8–15 |
| Хорошо уплотненная морозильная камера | 0,5–1,5 |
| Средняя морозильная камера | 2–4 |

**Инфильтрация через дверные проемы (уравнение Gosney-Olama):**

$$м³/ч_{door} = K \cdot A_{door} \cdot \rho_{avg} \cdot \sqrt{H \cdot (1 - \frac{\rho_{in}}{\rho_{out}})} \cdot F_{usage}$$

Где:
- $K$ = коэффициент расхода (0,6–0,8)
- $A_{door}$ = площадь дверного проема (м²)
- $H$ = высота двери (м)
- $\rho_{in}, \rho_{out}$ = плотность воздуха внутри/снаружи (кг/м³)
- $F_{usage}$ = коэффициент использования (доля времени открытия двери)

**Снижение:**
- Воздушные завесы (снижают инфильтрацию на 60–80%)
- Полиэтиленовые завесы (снижают на 50–70%)
- Прихожие/шлюзы
- Высокоскоростные двери (минимизируют время открытия)

## Нагрузки оборудования и людей

### Внутреннее оборудование

**Типичные выделения тепла:**

| Оборудование | Выделение тепла |
|--------------|-----------------|
| Электродвигатели испарителя | 2,66 кВт на кВт мощности |
| Светильники (LED) | 11,63 Вт на ватт |
| Светильники (флюоресцентные) | 14,00 Вт на ватт |
| Электрический погрузчик (во время использования) | 9,34–14,02 кВт |
| Электрический погрузчик (зарядка) | Вся входная мощность (100% тепла) |
| Конвейерные электродвигатели | 2,66 кВт на кВт мощности |

**Расчет нагрузки погрузчика:**

$$Q_{forklift} = N \cdot P \cdot U \cdot 2,66$$

Где:
- $N$ = количество погрузчиков
- $P$ = мощность электродвигателя (кВт)
- $U$ = коэффициент использования (0,2–0,4 типично)

### Нагрузка от людей

**Выделение тепла на одного человека:**

| Температура помещения | Явное (Вт) | Скрытое (Вт) | Всего (Вт) |
|------------------------|-----------|------------|-----------|
| 10°C | 188 | 41 | 229 |
| 4°C | 214 | 35 | 249 |
| -18°C | 269 | 23 | 292 |
| -29°C | 308 | 15 | 323 |

**Коэффициент одновременного использования:** Среднее количество, не максимум (использовать взвешенное по времени среднее)

## Коэффициенты безопасности и запасы проектирования

**Коэффициенты безопасности холодильной нагрузки:**

1. **Мощность оборудования:** Добавить 10–20% к расчетной нагрузке
   - Неопределенность в режимах использования: 10%
   - Будущее расширение: 10–20%
   - Деградация оборудования во времени: 5–10%

2. **Нагрузка охлаждения:** Дополнительная мощность для начального охлаждения
   - Пустое помещение: 2–3 × стационарная передача тепла
   - С продукцией: Рассчитать время охлаждения

3. **Максимальная и средняя нагрузка:**
   - Проектировать на максимальную нагрузку, не на среднегодовую
   - Рассмотреть сезонные колебания (летом выше передача тепла)

**Избегать чрезмерной мощности:**
- Избыточная мощность → короткие циклы → плохой контроль влажности
- Целевое значение: оборудование работает 16–20 ч/день при проектных условиях

## Полный пример расчета нагрузки

<div class="worked-example">
<h3>Практический пример 2: Расчет нагрузки холодильной камеры-витрины</h3>

**Дано:**
- Размеры камеры: 6,1 м × 9,1 м × 3,7 м высота
- U-значение стены/потолка: 0,28 кВт/(м²·К)
- U-значение пола (неизолированный): 0,85 кВт/(м²·К)
- Внутренняя температура: 1,7°C
- Наружная температура: 35°C (летний день проектирования)
- Продукция: 2,268 т яблок в сутки (21°C → 1,7°C)
- Удельная теплоемкость яблок: 3,77 кДж/(кг·К)
- Дыхание яблок: 4,18 кДж/сут·кг (при 1,7°C)
- Инфильтрация: 4 воздухообмена в сутки
- Вентиляторы испарителя: 2 × 0,37 кВт
- Светильники: 400 Вт, 8 ч/сут
- Люди: 2 работника, 4 ч/сут в среднем

**Найти:** Общая холодильная нагрузка

**Решение:**

**1. Нагрузка передачи тепла:**

Площадь стен: $2 \times (6,1 + 9,1) \times 3,7 = 112,8$ м²
Площадь потолка: $6,1 \times 9,1 = 55,5$ м²
Площадь пола: $6,1 \times 9,1 = 55,5$ м²

Стены + потолок:
$$Q_{walls} = 0,28 \times (112,8 + 55,5) \times (35 - 1,7) = 1,61 \text{ кВт}$$

Пол:
$$Q_{floor} = 0,85 \times 55,5 \times (22 - 1,7) = 0,97 \text{ кВт}$$

Общая передача: **2,58 кВт**

**2. Нагрузка на продукцию:**

Ежедневно: 2,268 т/сут

$$Q_{prod} = \frac{2,268 \times 3,77 \times (21 - 1,7)}{24} = 1,69 \text{ кВт}$$

**3. Нагрузка от дыхания:**

Масса продукции: 2,268 т = 2,268 т

$$Q_{resp} = \frac{2,268 \times 4,18}{24} = 0,39 \text{ кВт}$$

**4. Инфильтрационная нагрузка:**

Объем камеры: $6,1 \times 9,1 \times 3,7 = 206$ м³

Скорость инфильтрации: $\frac{206 \times 4}{24 \times 1} = 34,3$ м³/ч в среднем

Явное тепло: $Q_{inf,s} = 1,2 \times 34,3 \times (35 - 1,7) = 1,39$ кВт

Скрытое тепло (летом 35°C, 60% RH, W=0,0191 vs 1,7°C насыщение, W=0,0062):
$Q_{inf,l} = 3,010 \times 34,3 \times (0,0191 - 0,0062) = 1,35$ кВт

Общая инфильтрация: **2,74 кВт**

**5. Нагрузка оборудования:**

Вентиляторы испарителя: $2 \times 0,37 \times 2,66 = 1,97$ кВт (постоянно)

Светильники: $0,4 \times 11,63 \times \frac{8}{24} = 1,55$ кВт (среднее)

Всего оборудование: **3,52 кВт**

**6. Нагрузка от людей:**

Люди: $2 \times 0,249 \times \frac{4}{24} = 0,083$ кВт (среднее)

**7. Общая нагрузка:**

$$Q_{total} = 2,58 + 1,69 + 0,39 + 2,74 + 3,52 + 0,083 = 10,98 \text{ кВт}$$

**8. Коэффициент безопасности (15%):**

$$Q_{design} = 10,98 \times 1,15 = 12,63 \text{ кВт}$$

**Выбрать оборудование:** Холодильный агрегат 15 кВт (следующий стандартный размер)

**Ответ:** Расчетная нагрузка: 12,63 кВт; Выбрать агрегат 15 кВт

**Распределение нагрузки:**
- Передача: 23%
- Продукция: 15%
- Оборудование: 32%
- Инфильтрация: 25%
- Люди: 1%

</div>

---

**Связанные технические руководства:**
- Тепловые свойства материалов
- Требования к хранению пищевых продуктов
- Парокомпрессионная рефрижерация
- Выбор и производительность компрессора
- Проектирование холодильного склада

**Ссылки:**
- ASHRAE Refrigeration Handbook, глава 24: Расчеты холодильной нагрузки
- ASHRAE Refrigeration Handbook, глава 19: Тепловые свойства пищевых продуктов
- ASHRAE Fundamentals Handbook, глава 14: Информация о климатическом проектировании
- Stoecker, W.F., "Industrial Refrigeration Handbook"
- USDA: Коммерческое хранение фруктов, овощей и продукции питомников и флористов
