---
title: "Анализ цикла парокомпрессионной холодильной машины"
description: "Термодинамический анализ цикла парокомпрессионной холодильной машины, диаграммы P-h, расчеты COP, управление перегревом и переохлаждением, оптимизация производительности холодильных систем."
keywords: ["парокомпрессионный цикл", "холодильная машина", "COP", "диаграмма P-h", "перегрев", "переохлаждение", "компрессор", "термодинамика"]
tags: ["парокомпрессионный цикл", "холодильная машина", "COP", "диаграмма P-h", "перегрев", "переохлаждение", "компрессор", "термодинамика"]
author: "Evgeniy Gantman"
date: 2026-01-04
weight: 42
---
# Анализ цикла парокомпрессионной холодильной машины

Цикл парокомпрессионной холодильной машины является основой современных систем холодоснабжения и кондиционирования воздуха. Понимание термодинамики цикла позволяет выбрать оборудование, прогнозировать производительность и оптимизировать эффективность.

## Идеальный цикл парокомпрессионной холодильной машины

```mermaid
graph LR
    A[1: Вход компрессора<br/>Насыщенный пар] -->|Адиабатное сжатие| B[2: Выход компрессора<br/>Перегретый пар]
    B -->|Изобарный процесс<br/>Десуперконтроль + Конденсация| C[3: Выход конденсатора<br/>Насыщенная жидкость]
    C -->|Изоэнтальпийное расширение| D[4: Вход испарителя<br/>Двухфазная смесь]
    D -->|Изобарный процесс<br/>Испарение| A
```

**Описание процессов:**
- **1→2:** Адиабатное сжатие (идеальное)
- **2→3:** Изобарный отвод тепла
- **3→4:** Изоэнтальпийное дросселирование
- **4→1:** Изобарный приток тепла

## Диаграмма давления-энтальпии (P-h)

Диаграмма P-h визуализирует циклы холодильных машин:

**Ключевые области:**
- **Переохлажденная жидкость:** Левее линии насыщенной жидкости
- **Двухфазная смесь:** Между линиями насыщенной жидкости и насыщенного пара
- **Перегретый пар:** Правее линии насыщенного пара

**Точки состояния:**
- Состояние 1: Всасывание компрессора (насыщенный или перегретый пар)
- Состояние 2: Нагнетание компрессора (перегретый пар)
- Состояние 3: Выход конденсатора (переохлажденная жидкость)
- Состояние 4: Вход испарителя (двухфазная смесь)

## Термодинамический анализ

**Холодопроизводительность (охлаждающая способность):**

$$Q_e = \dot{m}_r (h_1 - h_4)$$

Где:
- $Q_e$ = производительность испарителя (кДж/ч или кВт)
- $\dot{m}_r$ = массовый расход хладагента (кг/ч)
- $h_1, h_4$ = энтальпии в состояниях 1 и 4 (кДж/кг)

**Работа компрессора (идеальная):**

$$W_c = \dot{m}_r (h_2 - h_1)$$

**Отвод тепла в конденсаторе:**

$$Q_c = \dot{m}_r (h_2 - h_3)$$

**Энергетический баланс:**

$$Q_c = Q_e + W_c$$

## Коэффициент производительности (COP)

**COP холодильной машины:**

$$COP_R = \frac{Q_e}{W_c} = \frac{h_1 - h_4}{h_2 - h_1}$$

**COP теплового насоса:**

$$COP_{HP} = \frac{Q_c}{W_c} = \frac{h_2 - h_3}{h_2 - h_1}$$

**Связь между ними:**

$$COP_{HP} = COP_R + 1$$

**Цикл Карно (теоретический максимум):**

$$COP_{Carnot} = \frac{T_e}{T_c - T_e}$$

Где температуры в абсолютных единицах (K)

<div class="worked-example">
<h3>Пример расчета 1: Базовый анализ холодильного цикла</h3>

**Дано:**
- Хладагент: R-134a
- Температура испарителя: 4,4°C
- Температура конденсатора: 37,8°C
- Адиабатный КПД компрессора: 75%
- Холодопроизводительность: 35 кВт

**Найти:** COP, мощность компрессора, массовый расход

**Решение:**

**Шаг 1: Определение свойств состояний**

Состояние 1 (насыщенный пар при 4,4°C):
- $P_1 = 356$ кПа
- $h_1 = 252,4$ кДж/кг
- $s_1 = 0,9347$ кДж/(кг·К)

Состояние 2s (адиабатное сжатие до 37,8°C, $s_{2s} = s_1$):
- $P_2 = 958$ кПа
- $h_{2s} = 275,1$ кДж/кг

Фактический выход компрессора (при КПД 75%):
$$h_2 = h_1 + \frac{h_{2s} - h_1}{\eta_c} = 252,4 + \frac{275,1 - 252,4}{0,75} = 282,7 \text{ кДж/кг}$$

Состояние 3 (насыщенная жидкость при 37,8°C):
- $h_3 = 91,7$ кДж/кг

Состояние 4 (изоэнтальпийное расширение):
- $h_4 = h_3 = 91,7$ кДж/кг

**Шаг 2: Расчет COP**

$$COP = \frac{h_1 - h_4}{h_2 - h_1} = \frac{252,4 - 91,7}{282,7 - 252,4} = \frac{160,7}{30,3} = 5,30$$

**Шаг 3: Расчет мощности компрессора**

$$W_c = \frac{Q_e}{COP} = \frac{35}{5,30} = 6,60 \text{ кВт}$$

**Шаг 4: Расчет массового расхода**

$$\dot{m}_r = \frac{Q_e}{h_1 - h_4} = \frac{35}{0,1607} = 0,218 \text{ кг/с} = 784 \text{ кг/ч}$$

**Ответы:**
- COP: 5,30
- Мощность компрессора: 6,60 кВт
- Массовый расход: 784 кг/ч
- COP Карно (для сравнения): $\frac{277,6}{310,8 - 277,6} = 8,34$
- КПД по Карно: $5,30 / 8,34 = 63,5\%$

</div>

## Перегрев и переохлаждение

**Перегрев:** Температура выше температуры насыщения на входе компрессора

$$\Delta T_{перегрев} = T_1 - T_{нас,испар}$$

**Типичные значения:** 2,8-8,3°C

**Преимущества:**
- Гарантирует отсутствие жидкости на входе в компрессор
- Незначительно увеличивает холодопроизводительность
- Предотвращает повреждение компрессора

**Недостатки:**
- Увеличивает температуру нагнетания компрессора
- Незначительно увеличивает работу сжатия

**Переохлаждение:** Температура ниже температуры насыщения на выходе конденсатора

$$\Delta T_{охлажд} = T_{нас,конд} - T_3$$

**Типичные значения:** 2,8-11°C

**Преимущества:**
- Увеличивает холодопроизводительность
- Предотвращает парообразование в жидкопроводе
- Улучшает COP

**Никаких недостатков**

<div class="worked-example">
<h3>Пример расчета 2: Влияние переохлаждения на COP</h3>

**Дано:** Тот же цикл, что в примере 1, но с переохлаждением 5,6°C

**Решение:**

Состояние 3 (переохлажденная жидкость при 37,8°C - 5,6°C = 32,2°C):
- $h_3 = 91,7 - (c_p \times \Delta T) \approx 91,7 - (1,34 \times 5,6) = 83,2$ кДж/кг

Холодопроизводительность:
$$Q_e = h_1 - h_4 = 252,4 - 83,2 = 169,2 \text{ кДж/кг}$$

Увеличение: $(169,2 - 160,7) / 160,7 = 5,3\%$

Новый COP:
$$COP = \frac{169,2}{30,3} = 5,58$$

Улучшение: $(5,58 - 5,30) / 5,30 = 5,3\%$

**Ответ:** Переохлаждение 5,6°C улучшает COP приблизительно на 5,3%

</div>

## Отклонения реальных циклов от идеальных

1. **Неэффективность компрессора:** Адиабатный КПД 70-85%
2. **Перепады давления:** Внутреннее трение в испарителе и конденсаторе
3. **Теплопередача:** Перегрев и переохлаждение
4. **Неидеальное расширение:** Потери в реальных дроссельных устройствах

## Многоступенчатое сжатие

**Требуется когда:**
- Большие степени сжатия (> 8:1)
- Низкие температуры испарения (< -18°C)
- Высокие температуры конденсации (> 48,9°C)

**Преимущества:**
- Снижение температуры нагнетания
- Улучшенная объемная эффективность
- Лучший COP

**Конфигурация:** Двухступенчатое сжатие с промежуточным охлаждением

$$P_{промежуточное} = \sqrt{P_e \times P_c}$$

## Стратегии оптимизации производительности

1. **Максимизация переохлаждения:** Использование жидкостных охладителей или теплообменников «всасывание-жидкость»
2. **Минимизация перегрева:** 2,8-5,6°C оптимально для большинства систем
3. **Снижение перепадов давления:** Правильный расчет диаметра трубопровода, минимизация изгибов
4. **Плавающее давление конденсации:** Снижение давления в конденсаторе при возможности
5. **Компрессоры переменной производительности:** Соответствие мощности нагрузке

## Холодильные тонны и производительность

**1 холодильная тонна = 3,517 кВт**

Происхождение: Отвод тепла для замораживания 1 тонны воды за 24 часа

**Расчет производительности:**

$$кВт = \frac{Q_e}{3,517}$$

---

**Связанные технические руководства:**
- Выбор и свойства хладагентов
- Выбор и производительность компрессора
- Термодинамические циклы

**Справочная литература:**
- ASHRAE Handbook of Refrigeration, Chapter 1: Thermodynamics and Refrigeration Cycles
- Stoecker, W.F. Industrial Refrigeration Handbook
- AHRI Standard 540: Performance Rating of Positive Displacement Refrigerant Compressors
