---
title: "Системы вентиляции и контроль качества воздуха в помещениях"
aliases: ["Системы вентиляции и контроль качества воздуха в помещениях"]
description: "Комплексный анализ систем вентиляции, разбавления загрязняющих веществ, параметров IAQ, технологии фильтрации и восстановления энергии согласно стандартам ASHRAE."
weight: 23
---
Системы вентиляции поддерживают приемлемое качество воздуха в помещениях посредством контролируемого введения наружного воздуха, разбавления загрязняющих веществ и стратегического распределения воздуха. Занятые люди генерируют двуокись углерода, влагу и биоэффлюэнты, в то время как материалы здания, мебель и деятельность выпускают летучие органические соединения, взвешенные частицы и другие загрязняющие вещества. Эффективная вентиляция разбавляет эти загрязнители до концентраций, которые защищают здоровье занятых, комфорт и производительность, при управлении энергопотреблением посредством оптимизированной доставки наружного воздуха и продвинутых технологий восстановления.

## Архитектура системы вентиляции и пути потока воздуха

Современные системы вентиляции используют несколько конфигураций для доставки кондиционированного наружного воздуха, при выпуске загрязненного воздуха помещений. Фундаментальная архитектура определяет энергетическую производительность, сложность управления и результаты качества воздуха в помещениях.

**Путь вентиляции объединяет:**

- Впуск наружного воздуха через надлежащим образом расположенные жалюзи
- Предварительная фильтрация для удаления больших взвешенных частиц
- Дополнительное восстановление энергии для минимизации нагрузок кондиционирования
- Смешивание с воздухом возврата в надлежащих пропорциях
- Окончательная фильтрация перед поставкой
- Распределение в занятые зоны
- Выпуск с потенциальной интеграцией восстановления

## Требования наружного воздуха и определение скорости вентиляции

ASHRAE Стандарт 62.1 устанавливает минимальные скорости вентиляции на основе плотности занятых и типа площади, используя процедуру скорости вентиляции. Требование расхода наружного воздуха в дыхательной зоне объединяет компоненты, связанные с людьми и площадью:

$$V_{bz} = R_p \times P_z + R_a \times A_z$$

Где:
- $V_{bz}$ = расход наружного воздуха дыхательной зоны (CFM)
- $R_p$ = расход наружного воздуха на человека (CFM/человек)
- $P_z$ = население зоны (люди)
- $R_a$ = расход наружного воздуха на единицу площади (CFM/ft²)
- $A_z$ = площадь пола зоны (ft²)

**Требования по типам помещений варьируются существенно:**

- Офисные помещения: 5 CFM/человек + 0.06 CFM/ft²
- Переговорные комнаты: 5 CFM/человек + 0.06 CFM/ft²
- Розничные помещения: 7.5 CFM/человек + 0.12 CFM/ft²

## Параметры качества воздуха в помещениях и критерии приемлемости

Несколько параметров характеризуют качество воздуха в помещениях, каждый с отличными последствиями для здоровья и подходы к измерению:

| Параметр | Приемлемый диапазон | Первичный источник | Метод измерения | Воздействие на здоровье |
|-----------|------------------|----------------|-------------------|---------------|
| CO₂ | < 1000 ppm | Дыхание занятых | NDIR датчик | Индикатор когнитивной производительности |
| PM2.5 | < 12 μg/m³ годовой | Сгорание, наружная | Оптический счетчик частиц | Респираторные, сердечно-сосудистые |
| TVOC | < 500 μg/m³ | Материалы, продукты | Детектор фотоионизации | Варьируется конкретным соединением |
| Влажность | 30-60% | Занятые, процессы | Емкостной датчик | Рост плесени, комфорт |

---

*Системы вентиляции обеспечивают приемлемое качество воздуха в помещениях посредством контролируемого введения наружного воздуха, разбавления загрязняющих веществ и стратегического распределения воздуха.*
