---
title: "Системы биозащиты с фильтрацией"
aliases: ["Системы биозащиты с фильтрацией"]
weight: 2
description: "Инженерный анализ фильтрации HEPA, кинетики инактивации UVGI, стратегии контроля аэрозольных патогенов и изоляция с отрицательным давлением для здравоохранения и применения в области биобезопасности."
keywords:
  - эффективность фильтрации HEPA
  - расчеты дозы UVGI
  - контроль аэрозольных патогенов
  - изоляция с отрицательным давлением
  - системы HVAC биобезопасности
  - фильтрация воздуха в здравоохранении
  - ультрафиолетовое бактерицидное облучение
  - контроль передачи по воздуху
  - механизмы захвата частиц
  - вентиляция биозащиты
---
Системы биозащиты с фильтрацией представляют высший уровень контроля качества внутреннего воздуха, предназначенные для захвата или инактивации аэрозольных патогенов с количественно определяемой эффективностью. Эти системы интегрируют механическую фильтрацию, ультрафиолетовое бактерицидное облучение (UVGI) и контроль давления для защиты занятых лиц и сдерживания инфекционных аэрозолей в учреждениях здравоохранения, лабораториях и объектах с высоким риском биологической опасности.

## Производительность фильтрации HEPA

Фильтры высокоэффективной очистки воздуха (HEPA) достигают захвата частиц посредством четырех отличительных физических механизмов: перехвата, импакции, диффузии и электростатического притяжения. Эффективность фильтра варьируется в зависимости от размера частиц из-за конкурирующего доминирования этих механизмов.

### Эффективность захвата частиц по размеру

| Диаметр частицы | Механизм захвата | Минимальная эффективность |
|---|---|---|
| 0,01-0,1 мкм | Броуновская диффузия | 85-99,95% |
| 0,3 мкм (MPPS) | Переходный режим | 99,97% (HEPA) |
| 0,5-1,0 мкм | Перехват | 99,99% |
| 1,0-5,0 мкм | Импакция | 99,995% |
| >5,0 мкм | Инерционная импакция | >99,999% |

Наиболее проникающий размер частиц (MPPS) возникает при примерно 0,3 мкм, где диффузия становится неэффективной, а инерционные механизмы еще не доминируют. Фильтры HEPA должны демонстрировать эффективность ≥99,97% при этом критическом диаметре согласно стандартам ASHRAE 52.2 и EN 1822. Дыхательные аэрозоли, несущие SARS-CoV-2, грипп и туберкулез, в основном находятся в диапазоне 0,5-5,0 мкм, что помещает их в режим высокоэффективного захвата.

Фильтры ULPA (сверхнизкое проникновение воздуха) расширяют производительность до 99,999% при 0,1-0,2 мкм, требуется для лабораторий биобезопасности уровня 4 (BSL-4), работающих с вирусами геморрагической лихорадки и другими высокоопасными патогенами.

## Кинетика инактивации UVGI

Ультрафиолетовое бактерицидное облучение при длине волны 254 нм нарушает ДНК и РНК микроорганизмов посредством образования тиминовых димеров, предотвращая репликацию. Инактивация следует кинетике первого порядка, описываемой законом Бунзена-Роско.

### Расчет дозы UVGI

Требуемая доза УФ-облучения для инактивации патогена:

**D = I × t**

Где:
- D = доза УФ-облучения (мкВт·с/см² или мДж/см²)
- I = интенсивность УФ-облучения на поверхности (мкВт/см²)
- t = время экспозиции (секунды)

Для систем UVGI в верхней части помещения эффективная доза учитывает смешивание воздуха:

**D_эф = (I_средн × V_помещ) / (Q × A)**

Где:
- D_эф = эффективная доза (мДж/см²)
- I_средн = средняя интенсивность УФ-облучения в зоне облучения (мкВт/см²)
- V_помещ = объем помещения (м³)
- Q = скорость потока воздуха через УФ-зону (м³/с)
- A = облученная площадь сечения (м²)

### Требования по дозе УФ-облучения для конкретных патогенов

| Микроорганизм | D₉₀ (мДж/см²) | Применение |
|---|---|---|
| *Mycobacterium tuberculosis* | 10 | Изоляция аэрозольных инфекций |
| SARS-CoV-2 | 3,7-16,9 | Общая дезинфекция |
| Грипп A (H1N1) | 3,2-6,6 | Вентиляция в здравоохранении |
| *Staphylococcus aureus* | 4,5-6,6 | Хирургические люксы |
| Споры Aspergillus | 60-120 | Участки для иммунокомпрометированных пациентов |

D₉₀ представляет дозу, требуемую для достижения 90% (1-логарифм) инактивации. Медицинские приложения обычно нацелены на 99,9% (3-логарифм) инактивации, требуя 3-кратного значения D₉₀.

## Конструирование изоляции с отрицательным давлением

Палаты для изоляции аэрозольных инфекций (AIIR) используют дифференциальное давление для предотвращения выхода патогенов. Руководство CDC по контролю инфекций в учреждениях здравоохранения и стандарт ASHRAE 170 определяют:

**Минимальный перепад давления:** -2,5 Па (-0,01 в. вод. ст.)
**Воздухообмены в час:** ≥12 ACH (существующие), ≥15 ACH (новое строительство)
**Доля наружного воздуха:** 100% вытяжки (без рециркуляции)
**Фильтрация:** приток MERV 14, вытяжка HEPA где требуется

Объемный расход вытяжки превышает расход подачи для установления отрицательного давления:

**Q_вытяжка = Q_подача + Q_утечка**

Где Q_утечка поддерживает перепад давления через зазоры в дверях, проникновения и щели в оболочке здания. Типичная утечка:

**Q_утечка = C × A × √(ΔP)**

- C = коэффициент расхода (300-800 CFM/дюйм² при 1 дюйме вод. ст.)
- A = эффективная площадь утечки (дюйм²)
- ΔP = перепад давления (дюйм вод. ст.)

Непрерывный мониторинг давления с визуальными или звуковыми сигналами тревоги обеспечивает целостность сдерживания. Буферизация передней комнаты с каскадами давления (коридор → передняя комната → AIIR) обеспечивает безопасную изоляцию.

## Стратегии фильтрации в здравоохранении

Документ ASHRAE о позиции по аэрозольным инфекциям (2020 г.) устанавливает иерархию контроля биозащиты:

1. **Контроль источника:** высокоэффективные маски в точке выброса
2. **Вентиляция разбавления:** 6-15 ACH наружного воздуха
3. **Фильтрация частиц:** MERV 13-16 или HEPA в рециркуляции
4. **Дополнение UVGI:** системы в верхней части помещения или в воздуховоде
5. **Контроль давления:** направленный поток воздуха от чистых к загрязненным зонам

Хирургические люксы требуют положительного давления (+2,5 Па) с ламинарным потоком и фильтрацией HEPA для защиты стерильного поля. Фармацевтические чистые комнаты используют фильтрацию HEPA с эффективностью 99,99% при 0,3 мкм, поддерживая чистоту класса ISO 5-7.

Встроенные системы UVGI, установленные в потоке рециркуляционного воздуха, обеспечивают непрерывную дезинфекцию рециркулируемого воздуха. Правильное расположение ламп обеспечивает среднюю интенсивность УФ-облучения более 1000 мкВт/см² по сечению воздуховода, достигая 90-99% инактивации вегетативных бактерий и оболочечных вирусов при типичных временах пребывания 0,25-0,5 секунды.

Портативные устройства фильтрации HEPA обеспечивают временное улучшение в сценариях вспышки. Скорость подачи чистого воздуха (CADR) должна превышать объем помещения × целевой ACH:

**CADR_требуемый = V_помещ × ACH / 60**

Где V_помещ в кубических футах, а CADR в CFM.

## Интеграция системы и техническое обслуживание

Эффективность фильтрации биозащиты зависит от целостности системы. Фильтры HEPA требуют тестирования проникновения DOP (диоктилфталат) или PAO (полиальфаолефин) после установки и замены фильтра для проверки утечки ≤0,03% при номинальном расходе. Мониторинг перепада давления указывает на загрязнение фильтра; замените, когда ΔP превысит 2-кратное сопротивление чистого фильтра или спецификацию конечного перепада давления производителя.

Лампы UVGI деградируют до 80% первоначального выхода после 8000-12000 часов работы. Ежегодная проверка радиометром обеспечивает минимальную эффективную интенсивность. Поверхности ламп требуют квартальной очистки; накопление пыли снижает передачу УФ-облучения на 20-50%.

Непрерывный ввод в эксплуатацию проверяет перепады давления, скорости потока воздуха и функциональность сигналов тревоги. Эти системы защищают уязвимые группы населения от передачи по воздуху при проектировании, установке и техническом обслуживании в соответствии с научно обоснованными инженерными стандартами.
