---
title: "Выбор фильтров для приложений биобезопасности"
aliases: ["Выбор фильтров для приложений биобезопасности"]
weight: 5
description: "Методология проектирования для выбора фильтров HEPA, ULPA и активированного угля в системах биобезопасности с анализом рейтингов MERV, расчетами падения давления и оптимизацией стоимости жизненного цикла согласно стандартам ASHRAE 52.2 и 62.1."
keywords:
  - выбор фильтров HEPA
  - фильтрация ULPA биобезопасность
  - анализ рейтингов MERV
  - фильтры активированного угля
  - падение давления фильтра
  - выбор фильтра биобезопасности
  - стандарт ASHRAE 52.2
  - стоимость жизненного цикла фильтра
---

Выбор фильтров для приложений биобезопасности требует систематической оценки эффективности захвата частиц, типа загрязняющего вещества, характеристик падения давления и общей стоимости владения. Надлежащая спецификация обеспечивает сдерживание патогенов при сохранении энергоэффективной работы и предсказуемых интервалов обслуживания.

## Основа рейтингов MERV

Система значений эффективности минимальной отчетности (MERV), определенная в стандарте ASHRAE 52.2-2017, количественно определяет характеристики фильтра в трех диапазонах размеров частиц. Рейтинги MERV обеспечивают стандартизированное сравнение фильтров для удаления взвешенных частиц от грубых предфильтров до эффективности, близкой к HEPA.

### Требования эффективности MERV

| Рейтинг MERV | E₁ (0,3-1,0 мкм) | E₂ (1,0-3,0 мкм) | E₃ (3,0-10,0 мкм) | Приложение биобезопасности |
|-------------|-----------------|-----------------|------------------|-------------------------|
| MERV 8 | - | - | 70-75% | Не рекомендуется |
| MERV 11 | - | 65-79% | 80-89% | Только предфильтр |
| MERV 13 | 50-84% | 85-89% | ≥90% | Общая здравоохранение |
| MERV 14 | 75-84% | ≥90% | ≥90% | Палаты воздушной изоляции |
| MERV 15 | 85-94% | ≥90% | ≥90% | Защищающие окружающую среду |
| MERV 16 | ≥95% | ≥95% | ≥95% | Приложения, близкие к HEPA |

Составная эффективность для заданного диапазона размеров частиц:

$$E_{\text{composite}} = 1 - \prod_{i=1}^{n} (1 - E_i)$$

Где $E_i$ представляет дробную эффективность каждой стадии фильтра в многоступенчатом массиве. Предфильтр MERV 8 (E₃ = 0,70), за которым следует итоговый фильтр MERV 14 (E₃ = 0,90), дает составную эффективность:

$$E_{\text{composite}} = 1 - [(1-0{,}70) \times (1-0{,}90)] = 1 - [0{,}30 \times 0{,}10] = 0{,}97 = 97\%$$

Этот каскадный подход защищает высокоэффективные фильтры от быстрого загрязнения, одновременно достигая целевых характеристик.

## Спецификации фильтров HEPA и ULPA

Высокоэффективные фильтры для воздуха (HEPA) превосходят характеристики MERV 16, определяемые эффективностью при размере наиболее проникающей частицы (MPPS), а не по широким диапазонам размеров.

### Классификация стандартов HEPA/ULPA

| Класс фильтра | Стандарт | Минимальная эффективность @ MPPS | Размер частицы | Приложение биобезопасности |
|--------------|----------|---------------------------|---------------|-------------------------|
| HEPA H13 | EN 1822 | 99,95% | 0,3 мкм | Общая биобезопасность |
| HEPA H14 | EN 1822 | 99,995% | 0,3 мкм | Лаборатории BSL-3 |
| ULPA U15 | EN 1822 | 99,9995% | 0,1-0,2 мкм | Объекты BSL-4 |
| ULPA U16 | EN 1822 | 99,99995% | 0,1-0,2 мкм | Чистые комнаты полупроводников |
| Тип A HEPA | MIL-STD-282 | 99,97% | 0,3 мкм | Военная биобезопасность |

Стандарт ASHRAE 62.1-2022 требует минимум MERV 13 для систем общей вентиляции, обслуживающих учреждения здравоохранения. Системы вытяжки палат изоляции воздушной инфекции (AIIR) требуют фильтрации HEPA, когда патогены представляют опасность выброса в окружающую среду.

Дробное проникновение при MPPS:

$$P = 1 - E = e^{-\eta \cdot Z}$$

Где:
- $P$ = дробное проникновение (безразмерная величина)
- $E$ = дробная эффективность (безразмерная величина)
- $\eta$ = эффективность одного волокна (безразмерная величина)
- $Z$ = параметр глубины фильтра = $\frac{4 \alpha L}{(1-\alpha) \pi d_f}$
- $\alpha$ = твердость фильтра (плотность упаковки)
- $L$ = толщина материала (м)
- $d_f$ = диаметр волокна (м)

Для H14 HEPA (эффективность 99,995%), проникновение равно 0,00005 или 5 частиц на 100 000 испытанных.

## Активированный уголь для газообразных загрязняющих веществ

Фильтры для взвешенных частиц захватывают патогены в фазе аэрозоля, но не удаляют летучие органические соединения (ЛОС), химические боевые агенты или ядовитые промышленные химикаты. Адсорбция активированного угля обеспечивает удаление загрязняющих веществ на молекулярном уровне.

### Газообразное загрязняющее вещество в сравнении с типом фильтра

| Класс загрязняющего вещества | Захват HEPA | Активированный уголь | Пропитка йодидом калия | Приложение |
|-------------------|--------------|------------------|-------------------------------|-------------|
| Бактерии (>0,5 мкм) | 99,97% | Неэффективно | Неэффективно | Стандартная биобезопасность |
| Вирус (0,02-0,3 мкм) | 99,97% | Неэффективно | Неэффективно | Контроль воздушной инфекции |
| ЛОС (молекулярные) | 0% | 80-99% | Не требуется | Площади с химическим воздействием |
| Формальдегид | 0% | 60-85% | Усиленное удаление | Морги, патологические лаборатории |
| Хлор/кислотные газы | 0% | 50-70% | 90-99% | Защита от химических агентов |
| Аммиак | 0% | 70-90% | Усиленное удаление | Помещения для животных |
| Радиоактивный йод | Только взвешенные частицы | Неэффективно | >99% | Ядерная медицина |

Фильтры активированного угля оцениваются по:
- **Удельная поверхность BET:** 800-1200 м²/г для общего адсорбирования ЛОС
- **Число йода:** >900 мг/г указывает на высокую микропористость
- **Активность четыреххлористого углерода (CTC):** Вместимость макропор для более крупных молекул
- **Время контакта:** 0,05-0,20 секунды для 90% удаления при концентрации испытания

Уравнение Wheeler-Jonas предсказывает время прорыва:

$$t_b = \frac{W_e \cdot W}{C_0 \cdot Q} - \frac{\rho_b \cdot d}{k_v \cdot C_0} \ln\left(\frac{C_0 - C_b}{C_b}\right)$$

Где:
- $t_b$ = время прорыва (мин)
- $W_e$ = адсорбционная емкость (г загрязняющего вещества/г углерода)
- $W$ = масса углерода (г)
- $C_0$ = концентрация испытания (г/м³)
- $Q$ = объемный расход (м³/мин)
- $\rho_b$ = объемная плотность углеродного слоя (г/см³)
- $d$ = глубина слоя (см)
- $k_v$ = общий коэффициент массопередачи (мин⁻¹)
- $C_b$ = концентрация прорыва (г/м³)

## Анализ падения давления

Падение давления фильтра определяет энергопотребление вентилятора и затраты на эксплуатацию системы. Начальное и конечное (полностью загруженное) падения давления должны находиться в пределах мощности вентилятора.

### Типичные диапазоны падения давления

| Тип фильтра | Начальное ΔP | Конечное ΔP | Триггер замены |
|-------------|-----------|-------------|---------------------|
| MERV 8 гофрированный | 0,38-0,63 см вод. ст. | 2,03-2,54 см вод. ст. | 2,54 см вод. ст. |
| MERV 13 гофрированный | 0,76-1,27 см вод. ст. | 3,05-3,81 см вод. ст. | 3,81 см вод. ст. |
| MERV 14 жесткий корпус | 1,02-1,52 см вод. ст. | 3,81-5,08 см вод. ст. | 5,08 см вод. ст. |
| H13 HEPA | 2,03-3,05 см вод. ст. | 5,08-6,35 см вод. ст. | 6,35 см вод. ст. |
| H14 HEPA | 2,54-3,81 см вод. ст. | 6,35-7,62 см вод. ст. | 7,62 см вод. ст. |
| Активированный уголь 5 см глубины | 0,51-1,02 см вод. ст. | 1,52-2,03 см вод. ст. | Тест прорыва |

Уравнение Darcy-Weisbach, адаптированное для фильтрационного материала:

$$\Delta P = \frac{K \cdot \mu \cdot v \cdot L}{\alpha^2 \cdot d_f^2} + \frac{\rho \cdot v^2}{2 \cdot \alpha}$$

Где:
- $\Delta P$ = падение давления (Па)
- $K$ = постоянная Козени (≈5 для волокнистого материала)
- $\mu$ = динамическая вязкость воздуха (Па·с)
- $v$ = скорость фронта (м/с)
- $L$ = толщина материала (м)
- $\alpha$ = твердость материала (0,05-0,15 типичное)
- $d_f$ = диаметр волокна (м)
- $\rho$ = плотность воздуха (кг/м³)

Многоступенчатые фильтрующие массивы суммируют падения давления на отдельных стадиях:

$$\Delta P_{\text{total}} = \Delta P_{\text{prefilter}} + \Delta P_{\text{intermediate}} + \Delta P_{\text{final}} + \Delta P_{\text{carbon}}$$

## Оптимизация стоимости жизненного цикла

Общая стоимость владения интегрирует затраты на основное оборудование, энергопотребление и затраты на рабочую силу при обслуживании в течение всего периода обслуживания фильтра.

### Компоненты стоимости

$$\text{LCC} = C_{\text{initial}} + \sum_{i=1}^{n} \frac{C_{\text{energy},i} + C_{\text{replacement},i}}{(1+r)^i}$$

Где:
- LCC = стоимость жизненного цикла ($)
- $C_{\text{initial}}$ = стоимость установленного фильтра ($)
- $C_{\text{energy}}$ = годовая стоимость энергии ($)
- $C_{\text{replacement}}$ = годовая стоимость замены включая труд ($)
- $r$ = учетная ставка (обычно 0,03-0,06)
- $n$ = период анализа (лет)

Годовая стоимость энергии от падения давления:

$$C_{\text{energy}} = \frac{\Delta P_{\text{avg}} \cdot Q \cdot h \cdot c_e}{\eta_{\text{fan}} \cdot \eta_{\text{motor}} \cdot 6356}$$

Где:
- $\Delta P_{\text{avg}}$ = среднее падение давления в течение срока обслуживания (см вод. ст.)
- $Q$ = расход воздуха (CFM)
- $h$ = годовые часы работы (ч/год)
- $c_e$ = стоимость электроэнергии ($/кВт·ч)
- $\eta_{\text{fan}}$ = общая эффективность вентилятора (0,50-0,70)
- $\eta_{\text{motor}}$ = эффективность двигателя (0,85-0,95)
- 6356 = постоянная преобразования

### Пример расчета

Для воздухообрабатывающего аппарата биобезопасности 10 000 CFM (16 990 м³/ч), работающего 8760 ч/год при стоимости $0,12/кВт·ч с фильтрами H13 HEPA:

Начальное ΔP: 2,54 см вод. ст.
Конечное ΔP: 6,35 см вод. ст.
Среднее ΔP: 4,45 см вод. ст.
Эффективность вентилятора/двигателя: 0,65

$$C_{\text{energy}} = \frac{4{,}45 \times 10{,}000 \times 8760 \times 0{,}12}{0{,}65 \times 6356} = \$11{,}352/\text{год}$$

При стоимости замены фильтра $2800 каждые 2 года и анализ за 20 лет при скидке 4%:

$$\text{LCC} = 2{,}800 + \sum_{i=1}^{20} \frac{11{,}352 + 1{,}400 \cdot \delta_{i}}{(1{,}04)^i} = \$162{,}481$$

Где $\delta_i = 1$ для четных лет (замена), 0 для нечетных лет.

Сравнение H13 HEPA с H14 HEPA с падением давления на 20% выше и стоимостью замены на 15% выше демонстрирует энергетический штраф за сверхвысокую эффективность, когда приложение не требует производительности U15.

## Протокол выбора фильтра

1. **Определить профиль загрязняющего вещества:** Распределение размера частиц, концентрация и классификация патогена
2. **Определить требуемую эффективность:** На основе уровня биобезопасности, нормативных требований и оценки риска
3. **Указать класс фильтра:** MERV 13-16 для общего использования, H13-H14 HEPA для сдерживания, ULPA для максимальной защиты
4. **Добавить контроль газообразной фазы:** Активированный уголь, если присутствуют ЛОС или ядовитые газы
5. **Рассчитать падение давления в системе:** Суммировать все стадии при конечном сопротивлении
6. **Проверить мощность вентилятора:** Убедиться, что номинальный расход находится при общем статическом давлении системы
7. **Выполнить анализ стоимости жизненного цикла:** Сравнить альтернативные конфигурации фильтров в течение периода 15-20 лет
8. **Установить протокол обслуживания:** Мониторинг дифференциального давления, плановая замена, тестирование целостности

Этот систематический подход обеспечивает достижение целей биобезопасности с оптимизированной энергоэффективностью и предсказуемыми затратами на эксплуатацию согласно рекомендациям стандартов ASHRAE 52.2 и 62.1.
