---
title: "Системы улавливания вирусов"
aliases: ["Системы улавливания вирусов"]
weight: 1
description: "Многоступенчатые системы фильтрации для контроля передачи вирусных инфекций воздушным путем в системах ОВК, включая HEPA-фильтры, эффективность по MERV и стратегии защиты при SARS-CoV-2 и зоонозных заболеваниях."
---
## Обзор

Системы улавливания вирусов (Virus Capture Systems) — специализированные многоступенчатые комплексы фильтрации, встраиваемые в системы вентиляции и кондиционирования для снижения передачи вирусных возбудителей воздушным путём. Вирусы распространяются преимущественно в составе аэрозольных частиц размером от 0,5 до 100 мкм; основная масса — в диапазоне 1–10 мкм (респираторные капельки и ядра капель). Эффективность улавливания определяется классификацией фильтров по MERV (Minimum Efficiency Reporting Value) и ISO 29463, а также физическими механизмами: диффузией, инерцией и электростатическим притяжением. Применение многоступенчатых систем критично для биозащиты животноводческих комплексов, медицинских учреждений и общественных зданий при высоком риске эпидемиологических угроз.

## Физические принципы захвата вирусов

Вирусные частицы улавливаются фильтрующим материалом через четыре основных механизма:

1. **Диффузия (Brownian diffusion)** — для частиц <1 мкм; молекулярное броуновское движение заставляет микрочастицы отклоняться от ламинарного потока и контактировать с волокнами.

2. **Инерционное соударение (inertial impaction)** — частицы >1 мкм не следуют линиям потока и ударяют в волокна из-за инерции.

3. **Электростатическое притяжение (electrostatic attraction)** — микрофибры и вирусные частицы носят электрический заряд; притяжение эффективно для частиц 0,1–1 мкм.

4. **Перехват (interception)** — частица на линии потока касается волокна при прохождении рядом.

Эффективность одиночного волокна описывается уравнением:

$$\eta_{\text{fiber}} = 1 - \exp\left(-\frac{4 N_D}{\pi} + 2N_I + N_E\right)$$

где $N_D$ — число Дебора (диффузия), $N_I$ — число инерции, $N_E$ — электростатическое число.

Для вирусов (0,05–0,1 мкм при прямом размере, но 1–10 мкм в аэрозольных частицах-носителях) определяющими являются все три механизма одновременно. Эффективность слоя растёт с увеличением скорости потока и плотности волокон, но сопротивление потоку ($\Delta P$) возрастает экспоненциально:

$$\Delta P = \rho_{\text{air}} \cdot v \cdot K \cdot \alpha^2$$

где $\rho_{\text{air}}$ — плотность воздуха, кг/м³; $v$ — скорость лицевая, м/с; $K$ — коэффициент пропорциональности; $\alpha$ — площадь поверхности волокна на единицу объёма, м/м³.

## Классификация и компоненты фильтровых батарей

### MERV-классификация и ISO-эквивалент

Согласно ASHRAE 52.2 и ISO 16890, фильтры классифицируются по эффективности:

| Класс MERV | ISO 16890 | Эффективность 0,3–1 мкм | Применение | ΔP (Па) |
|-----------|-----------|------------------------|-----------|---------|
| MERV 8    | ISO ePM₁₀ | ~20% | Первичная фильтрация, улица | 25–50 |
| MERV 13   | ISO ePM₂.₅ | ~75% | Вторичная, жилые, офисы | 60–100 |
| MERV 16   | ISO ePM₁ | ~95% | Высокая эффективность, медучреждения | 100–150 |
| HEPA H13  | ISO H13   | **99,95%** при 0,3 мкм | Хирургия, биозащита | 150–250 |
| HEPA H14  | ISO H14   | **99,995%** при 0,3 мкм | Максимальная защита, P4-лаборатории | 250–350 |

HEPA-фильтры (High Efficiency Particulate Air) характеризуются пропускаемым качеством (Penetration) < 0,05% (H13) и < 0,005% (H14) на наиболее опасном размере 0,3 мкм, где сочетание диффузии и инерции минимально.

### Многоступенчатые конфигурации

Типичная система биозащиты состоит из:

1. **Преднагреватель / предфильтр MERV 8** (G4 по EN 779) — улавливание крупных частиц, пыльцы, волокон (>10 мкм), защита следующих ступеней.

2. **Промежуточный фильтр MERV 13** (F7 по EN 779) — удаление субмикронных частиц (0,3–10 мкм), включая 60–85% вирусоносителей.

3. **Финальный фильтр HEPA H13/H14** — доведение инфекционного риска к минимуму (логарифм снижения LR ≥ 12 для H13, ≥ 15 для H14).

Общая эффективность каскадной системы:

$$\eta_{\text{total}} = 1 - \prod_{i=1}^{n}(1 - \eta_i)$$

Пример: три ступени с эффективностью 20%, 75%, 99,95% дают итоговую эффективность:
$$\eta_{\text{total}} = 1 - (0,8 \cdot 0,25 \cdot 0,0005) = 1 - 0,0001 = 99,99\%$$

## Механизмы улавливания для специфических вирусов

### SARS-CoV-2 (COVID-19)

Вирус распространяется в аэрозольных ядрах капель размером 0,5–20 мкм. Исследования (MIT, Nature Communications, 2021) показали, что 80% вирусоносных частиц концентрируется в диапазоне 1–5 мкм, где эффективность MERV 13 составляет 75–85%, а HEPA H13 — >99,9%. Системы с 6-кратным воздухообменом в час (ACH) и финальной HEPA-ступенью снижают концентрацию аэрозолей на 90% за ~5–10 минут.

### Птичий грипп (Avian Influenza, H5N1)

Вирус выделяется птицами в помёте и респираторных выделениях; частицы разнородны (0,1–100 мкм). Многоступенчатая фильтрация с MERV 13 + HEPA H13 требуется в птицеводческих комплексах. Удаление приточного воздуха через отдельный фильтр, рециркуляция — исключена. Смена фильтров — еженедельно при высоком риске.

### PRRS (Porcine Reproductive and Respiratory Syndrome)

РНК-вирус размером 50–150 нм (0,05–0,15 мкм) в составе аэрозолей 1–10 мкм. Опыты на свинофермах показали 95% эффективность двухступенчатой системы (MERV 13 + HEPA H13) при удалении 99,5% циркулирующего вируса. Фильтры требуют герметичной установки и угла стыков не более 10 мм.

## Методология проектирования и расчёта

### Определение требуемого класса фильтра

Риск передачи вирусной инфекции по воздуху оценивается числом Уэллса–Райли (Wells-Riley equation):

$$P = 1 - \exp\left(-\frac{I \cdot q \cdot t \cdot (1 - \eta_{\text{total}})}{Q}\right)$$

где:
- $P$ — вероятность инфицирования (0–1);
- $I$ — количество инфекционных индивидов;
- $q$ — квантовый выход (кванты/час), ~100–1000 для респираторных вирусов;
- $t$ — время экспозиции (часы);
- $\eta_{\text{total}}$ — общая эффективность фильтрации;
- $Q$ — объёмный расход воздуха, м³/ч.

**Пример:** офис 100 м³, один инфицированный, 10 кратных воздухообменов/час ($Q = 1000$ м³/ч), 2 часа контакта, $q = 200$ кВ/ч, MERV 13 ($\eta = 0,75$):

$$P = 1 - \exp\left(-\frac{1 \cdot 200 \cdot 2 \cdot (1 - 0,75)}{1000}\right) = 1 - \exp(-0,1) \approx 0,095 = 9,5\%$$

Добавление HEPA H13 ($\eta_{\text{total}} = 0,9975$):

$$P = 1 - \exp\left(-\frac{1 \cdot 200 \cdot 2 \cdot 0,0025}{1000}\right) = 1 - \exp(-0,001) \approx 0,001 = 0,1\%$$

### Расчёт падения давления в фильтре

Начальное сопротивление чистого фильтра MERV 13:

$$\Delta P_0 = 80 \text{ Па}$$

По мере накопления пыли (загрязнение $W$, г/м²) сопротивление растёт:

$$\Delta P(W) = \Delta P_0 + k \cdot W$$

где $k \approx 2–5$ Па·м²/г для типовых синтетических фильтров. При допустимом $\Delta P_{\text{max}} = 250$ Па, срок жизни фильтра MERV 13 (при средней запыленности 2 мг/м³):

$$t_{\text{life}} \approx \frac{(250 - 80)}{k \cdot v_{\text{face}} \cdot C_{\text{dust}}} = \frac{170}{3 \cdot 3,5 \cdot 0,002} \approx 8000 \text{ часов} \approx 333 \text{ дня}$$

где $v_{\text{face}} = 3,5$ м/с — скорость лицевого потока, $C_{\text{dust}} = 2$ мг/м³ — концентрация пыли.

### Подбор расходов и кратности воздухообмена

Для помещений высокого риска (операционные, инфекционные отделения, боксы P3/P4):
- **Приточный воздух:** через HEPA H13, ACH = 12–20 раз/час
- **Вытяжной воздух:** через HEPA H13/H14, направлен в атмосферу, недопустима рециркуляция
- **Баланс давления:** помещение — под отрицательным давлением (–10–50 Па)

Для животноводческих комплексов (биозащита):
- Приточная вентиляция с MERV 13 (ферма) или HEPA H13 (племенное ядро)
- Вытяжная вентиляция с MERV 13 + HEPA H13 (предотвращение выброса вирусов)
- ACH = 6–10 раз/час (зависит от вида и технологии)

## Стандарты и нормативные документы

- **ASHRAE 52.2** — методология классификации фильтров по MERV и испытаниям
- **ISO 29463** — эквивалент EN 1822, классификация HEPA/ULPA и испытания проникновения (методом DOP или масляным туманом)
- **ISO 16890** — альтернативная система ePM, более приближенная к реальным частицам
- **EN 779** — предыдущий стандарт классификации, уходит в историю (G4, F5, F7, F9)
- **ГОСТ 12.4.193–2011** — российский стандарт средства защиты органов дыхания, респираторы с фильтрами
- **СП 2.1.3678–20 (Роспотребнадзор)** — санитарно-эпидемиологические требования при COVID-19, включая требования к вентиляции и фильтрации
- **ANSI/ASHRAE 170** — вентиляция и качество воздуха в медицинских учреждениях
- **CDC Interim Guidance** (США), **ECDC** (Европа), **ВОЗ** — рекомендации по воздушной передаче вирусов и роли вентиляции

## Практические рекомендации и типовые диапазоны

### Выбор класса фильтра по сценариям

| Сценарий | Минимальный класс | Оптимальный | Замечания |
|----------|------------------|------------|----------|
| Жилой дом, офис (профилактика) | MERV 13 | MERV 13 + предфильтр MERV 8 | Смена 3–6 месяцев |
| Медицинское учреждение (кабинет) | MERV 16 | MERV 13 + HEPA H13 | Смена 1–3 месяца |
| ОПО (операционная, P3) | HEPA H13 | HEPA H13 (вход и выход) | Смена 6–12 месяцев, мониторинг целостности |
| Птицеводческий комплекс | MERV 13 + HEPA | HEPA H13 (вывод) | Еженедельная смена при вспышке |
| Свиноферма (племенное ядро) | MERV 13 | MERV 13 + HEPA H13 | Герметичность — критична |

### Проверка целостности и мониторинг

- **Визуальный контроль:** разрывы, кольцевое уплотнение, слой электростатического материала
- **Испытание проникновения (leak test):** аэрозоль DOP (диизооктилфталат) или масло; требуется для HEPA; допуск $\leq 0,01\%$ проникновения
- **Дифференциальное давление:** мониторинг в реальном времени; сигнал замены при $\Delta P > 1,5 \times \Delta P_0$
- **Микробиологический контроль:** самплирование воздуха после фильтра (опционально); должно быть <1 КОЕ/м³ для чистовых зон

### Типичные ошибки проектирования

1. **Недооценка запыленности приточного воздуха** — предфильтр MERV 8 экономит ресурс основного фильтра в 5–10 раз
2. **Использование HEPA без герметичного корпуса** — боковые подсосы воздуха нивелируют эффективность; сборка должна быть по ISO 14644
3. **Рециркуляция воздуха в высокорисковых зонах** — недопустима даже с HEPA; воздух должен выбрасываться в атмосферу
4. **Игнорирование гидравлического сопротивления фильтра** — тихоходная вентиляция на верхних ступенях; необходим расчёт сети воздуховодов
5. **Отсутствие контроля сроков замены** — использование загрязненного фильтра повышает риск микробиального роста и выброса

### Численные примеры для расчётов

**Пример 1. Медицинский кабинет COVID-отделения**
- Объём: 30 м³
- Требуемое ACH: 15 раз/ч → расход $Q = 30 \times 15 = 450$ м³/ч
- Система: предфильтр MERV 8 (25 Па) + MERV 13 (80 Па) + HEPA H13 (200 Па)
- Общее сопротивление: 305 Па → вентилятор мощностью ≥1,5 кВт
- Срок замены MERV 13: ~2 месяца; HEPA H13: ~12 месяцев

**Пример 2. Птицеводческий комплекс (бройлеры)**
- Помещение: 500 м³
- ACH: 8 раз/ч → 4000 м³/ч
- Приточный воздух: MERV 13 (80 Па на 4000 м³/ч ≈ 320 л/с = 0,32 м³/с)
  - Скорость лицевого потока фильтра: $v = Q / A$; при площади панели 2 м²: $v = 0,32/2 = 0,16$ м/с (допустимо)
  - Падение давления: 80 Па
- Вытяжной воздух: MERV 13 + HEPA H13 (280 Па)
- Мощность вентиляторов: приток ~3 кВт, вывод ~5 кВт
- Смена MERV 13: еженедельно при наличии вируса в стаде

## Заключение

Системы улавливания вирусов — критический компонент инфекционного контроля в современных ОВК-системах. Многоступенчатая фильтрация с сочетанием MERV 13 и HEPA H13 обеспечивает вероятность передачи <1% для большинства респираторных вирусов при надлежащих кратностях воздухообмена и герметичности конструкции. Проектирование требует точного расчёта по Wells-Riley, контроля гидравлики и регулярного мониторинга целостности фильтров. Применение стандартов ASHRAE 52.2, ISO 29463 и СП 2.1.3678–20 обеспечивает соответствие современным требованиям биозащиты.
