---
title: "Контроль влажности"
aliases: ["Контроль влажности"]
weight: 6
---

Контроль влажности представляет критическую функцию систем HVAC, напрямую влияя на комфорт занимающих помещение, целостность конструктива здания и качество воздуха в помещении. Надлежащее управление влажностью предотвращает деградацию материалов, контролирует биологический рост и поддерживает условия в приемлемых психрометрических диапазонах.

## Основы контроля влажности

### Психрометрические соотношения

Влага в воздухе существует как водяной пар, количественно определяемая через несколько психрометрических свойств:

**Относительная влажность (RH)**: Отношение фактического давления водяного пара к давлению насыщения водяного пара при заданной температуре, выраженное в процентах. RH изменяется обратно пропорционально температуре, когда абсолютное содержание влаги остается постоянным.

**Коэффициент влажности (W)**: Масса водяного пара на единицу массы сухого воздуха, выраженная в кг_воды/кг_сухого воздуха. Эта абсолютная мера остается постоянной при чувствительном нагреве или охлаждении.

**Температура точки росы**: Температура, при которой воздух становится насыщенным водяным паром при постоянном давлении и коэффициенте влажности. Поверхности ниже точки росы подвергаются конденсации.

**Температура по влажному термометру**: Температура, показываемая термометром с увлажненным фитилем, подверженным движущемуся воздуху, представляющая самую низкую температуру, достижимую путем испарительного охлаждения при текущих атмосферных условиях.

### Целевые диапазоны влажности

ASHRAE Standard 55 определяет приемлемые условия влажности:

| Применение | Диапазон RH | Диапазон температуры точки росы |
|-------------|----------|-----------------|
| Жилые помещения | 30-60% | 2-17°C |
| Музеи/архивы | 45-55% | 7-13°C |
| Больницы | 30-60% | 4-15°C |
| Лаборатории | 30-50% | 4-13°C |
| Центры обработки данных | 40-55% | 5-15°C |

Нижние пределы RH предотвращают статическое электричество, пересушивание материалов и респираторный дискомфорт. Верхние пределы контролируют рост плесени, конденсацию и коррозию.

## Стратегии контроля влажности

### Управление относительной влажностью

Поддержание целевой RH требует координированного управления температурой и абсолютным содержанием влаги:

**Пропорциональное управление**: Модулирование производительности оборудования на основе отклонения от уставки обеспечивает стабильное управление, но позволяет сохраняющееся смещение. Типичный коэффициент усиления 10-20% изменения производительности на 1% отклонения RH обеспечивает отзывчивое управление без циклирования.

**Пропорционально-интегральное управление**: Добавление интегрального действия устраняет установившуюся ошибку, но требует тщательной настройки для предотвращения колебаний. Время сброса 5-15 минут подходит для большинства приложений.

**Управление коэффициентом влажности**: Управление абсолютным содержанием влаги (W) устраняет взаимозависимость между температурой и RH, обеспечивая превосходную производительность в приложениях с переменными чувствительными нагрузками.

### Предотвращение конденсации

Конденсация происходит, когда температура поверхности падает ниже точки росы воздуха. Предотвращение требует либо повышения температуры поверхности, либо снижения точки росы:

**Управление температурой поверхности**:
- Теплоизоляция для поддержания поверхностей выше точки росы
- Лучистое отопление восприимчивых поверхностей
- Циркуляция воздуха для предотвращения расслоения
- Двойное остекление с низкоэмиссионными покрытиями

**Снижение точки росы**:
- Осушение для снижения содержания влаги
- Вентиляция наружным воздухом (если выгодна)
- Паровые барьеры для предотвращения миграции влаги
- Контроль источников образования влаги

Критическая температура поверхности для предотвращения конденсации:

T_поверхность > T_точка_росы + 1°C (запас безопасности)

## Методы осушения

### Холодильные осушители

Охлаждение воздуха ниже его точки росы конденсирует водяной пар, снижая абсолютное содержание влаги:

**Стандартные охлаждающие катушки**: Воздух проходит над катушками при 7-13°C, конденсируя влагу. Коэффициент чувствительного тепла (SHR) 0,60-0,80 типичен для комфортного охлаждения. Более низкий SHR указывает на большую скрытую производительность.

**Глубокое охлаждение с повторным нагревом**: Катушки работают при 3-7°C для повышенного удаления влаги, за которым следует повторный нагрев для поддержания желаемой температуры подачи. Увеличивает скрытую производительность, но потребляет дополнительную энергию.

**Аппаратная точка росы (ADP)**: Эффективная температура поверхности охлаждающей катушки, определяющая возможность удаления влаги. Более низкая ADP увеличивает осушение.

Скорость удаления влаги (кг/ч) = 0,598 × CFM (м³/ч) × (W_поступающий - W_выходящий)

Где W — коэффициент влажности в кг_воды/кг_сухого воздуха

**Коэффициент обхода**: Доля воздуха, обходящего прямой контакт с катушкой, обычно 0,05-0,30 для оребренных катушек. Более низкий коэффициент обхода улучшает эффективность осушения.

### Адсорбционное осушение

Твердые или жидкие адсорбенты поглощают водяной пар посредством химического сродства или физической адсорбции:

**Системы с твердыми адсорбентами**: Ротационные колеса, пропитанные силикагелем, молекулярным ситом или активированным глиноземом, вращаются между потоками процессного и регенерирующего воздуха. Процессный воздух отдает влагу адсорбенту; регенерирующий воздух (нагреваемый до 65-121°C) выводит влагу из колеса.

Преимущества:
- Независимое управление температурой и влажностью
- Эффективно при низких температурах, где катушки обледеневают
- Глубокое осушение до 20-30% RH возможно
- Нет необходимости в утилизации конденсата

Ограничения:
- Требуемая энергия регенерации
- Перекрестное загрязнение между потоками воздуха
- Более высокие первоначальные затраты, чем холодильные системы

**Системы с жидкими адсорбентами**: Растворы хлорида лития или хлорида кальция поглощают влагу из воздуха. Концентрация раствора определяет равновесную влажность.

Типичная производительность: удаление 8,6-22,9 г/кг влаги при входе воздуха 35°C

### Осушение с помощью теплотрубок

Пассивные теплотрубки предварительно охлаждают входящий воздух, увеличивая скрытую производительность катушки, затем повторно нагревают выходящий воздух, используя восстановленную энергию:

**Принцип работы**: Хладагент в герметичных трубках испаряется в секции выше по потоку (охлаждение входящего воздуха), конденсируется в секции ниже по потоку (повторный нагрев выходящего воздуха). Внешняя энергия не требуется.

**Производительность**: Снижает температуру подачи воздуха на 1,7-4,4°C перед катушкой, увеличивая удаление влаги на 15-30% без дополнительного потребления энергии.

**Применение**: Среды с высокой скрытой нагрузкой, жаркий и влажный климат, бассейны, лаборатории.

### Переохлаждение с повторным нагревом горячим газом

Холодильная система извлекает тепло во время осушения, затем использует горячий газ или тепло конденсатора для повторного нагрева:

**Конфигурация**: Воздух охлаждается до 7-10°C через испаритель, удаляя влагу, затем повторно нагревается с помощью теплообменника хладагент-воздух перед выпуском.

**Эффективность**: Коэффициент энергии (EF) 2,0-3,5 л/кВт типичен, превосходя электрический нагрев сопротивлением.

**Управление**: Модулирующий клапан горячего газа поддерживает температуру выпуска при максимизации осушения.

## Предотвращение плесени

### Требования для роста

Плесень требует четырех условий одновременно:
1. Органические питательные вещества (строительные материалы, пыль, масла)
2. Подходящая температура (4-38°C, оптимум 25-30°C)
3. Кислород (всегда присутствует)
4. Влага (RH > 60% на поверхности в течение продолжительных периодов)

**Критический порог влажности**: RH на поверхности должна превышать 60% в течение 24-48 часов для инициирования роста. Продолжительное воздействие 70-80% RH вызывает быструю колонизацию.

**RH поверхности vs RH воздуха**: RH поверхности отличается от RH воздуха в помещении из-за температурных вариаций. Холодные поверхности концентрируют влагу, создавая благоприятные микроусловия.

### Стратегии предотвращения

**Контроль влажности**: Поддерживайте RH помещения ниже 60%, предпочтительно 40-50%. Более низкие целевые значения требуются для более холодных поверхностей или материалов с повышенным риском.

**Движение воздуха**: Предотвращайте застойные условия, позволяющие локальное накопление влаги. Скорость воздуха 0,13-0,25 м/с поперек восприимчивых поверхностей нарушает пограничный слой.

**Управление температурой**: Поддерживайте равномерные температуры для предотвращения конденсации. Минимизируйте температурные колебания, которые выталкивают влагу в материалы.

**Дренаж**: Обеспечьте положительный дренаж от охлаждающих катушек, поддонов и конденсатопроводов. Стоячая вода поддерживает усиление микробов.

**Фильтрация**: Фильтры MERV 8-13 удаляют споры плесени из потока воздуха, снижая потенциал колонизации.

**УФ-С облучение**: Бактерицидные ультрафиолетовые лампы в приточных установках или воздуховодах инактивируют переносимые по воздуху споры и поверхностный рост. Доза 100-200 μW·s/см² эффективна для поверхностной обработки.

## Управление точкой росы

### Измерение и управление

Управление точкой росы предлагает преимущества по сравнению с управлением RH:
- Независимо от температурных колебаний
- Прямое указание риска конденсации
- Более простая логика управления в среде с переменной температурой

**Измерение**: Датчики с охлаждаемым зеркалом (точность ±0,3°C), емкостные датчики (точность ±1-2°C) или рассчитанные по температурам по сухому и влажному термометрам.

**Стратегия управления**: Модулируйте оборудование осушения для поддержания точки росы ниже целевого значения. Типичная целевая точка росы для коммерческого здания: 10-13°C.

### Критические применения

**Защита конструктива здания**: Поддерживайте внутреннюю точку росы ниже температуры полости изолированной стены для предотвращения межслойной конденсации.

**Защита холодной поверхности**: Убедитесь, что точка росы помещения остается на 2,8°C ниже самой холодной ожидаемой температуры поверхности (окна, тепловые мосты, неизолированные трубы).

**Процессные применения**: Многие промышленные процессы определяют пределы абсолютной влажности, выраженные как точка росы (электроника: -40°C, фармацевтика: 2-7°C).

## Стратегии вентиляции для контроля влажности

### Управление наружным воздухом

Вентиляция наружным воздухом вводит или удаляет влагу в зависимости от относительного содержания влаги:

**Сравнение энтальпии**: Сравните энтальпию наружного и рециркуляционного воздуха для определения влияния влаги. Наружный воздух с более высокой энтальпией добавляет скрытую нагрузку.

**Блокировка экономайзера**: Отключите экономайзер, когда точка росы наружного воздуха превышает целевое внутреннее значение на 1-2°C, для предотвращения введения влаги.

**Рекуперация энергии**: Используйте рекуператоры энергии вентиляции (ERV) с эффективностью скрытого тепла 50-70% для снижения влияния влаги наружного воздуха. Снижает нагрузку на осушение на 40-60% в влажных климатах.

### Стратегии выпуска

**Местный отвод**: Выпускайте влагу в точках образования (кухни, прачечные, душевые) перед рассеиванием. Эффективность отвода >90% требует размещения зонта и проектирования потока воздуха в соответствии с рекомендациями ASHRAE.

**Контроль давления**: Поддерживайте небольшое положительное давление (5-13 Па) в жилых помещениях относительно наружного воздуха для предотвращения инфильтрации влажного наружного воздуха.

**Вытеснительная вентиляция**: В помещениях с высокими потолками подавайте низкоскоростной воздух у пола, который поднимается по мере нагрева, унося влагу вверх для выпуска на уровне потолка.

## Методы увлажнения

### Паровое увлажнение

Впрыскивает чистый пар в поток воздуха, обеспечивая быстрое, гигиеничное добавление влаги:

**Типы**: Электродные котлы (7-45 кг/ч), газовые генераторы (23-227 кг/ч), преобразователи пара в пар (с использованием строительного пара).

**Производительность**: Почти 100% эффективность преобразования энергии, точное управление, минимальное обслуживание.

**Распределение**: Паровые коллекторы с несколькими точками впрыска обеспечивают равномерное распределение. Расстояние поглощения: 0,9-2,4 м в соответствии с данными производителя.

### Испарительное увлажнение

Вода испаряется из смоченного материала, поглощая скрытое тепло и охлаждая воздух:

**Типы материалов**: Жесткие целлюлозные прокладки, вращающиеся барабаны, форсунки с пластинами-элиминаторами.

**Эффективность**: Эффективность насыщения 50-95% в зависимости от времени контакта с материалом и площади поверхности.

**Ограничения**: Испарительное охлаждение (5,6-11°C типично) требует последующего нагрева в холодную погоду. Качество воды критично для предотвращения образования минеральных отложений.

### Ультразвуковые и распыляющие увлажнители

Генерируют тонкий туман (<10 микрон капельки), которые быстро испаряются:

**Ультразвуковые**: Пьезоэлектрические преобразователи вибрируют на частоте 1,6 МГц, создавая туман. Низкое потребление энергии (50-100 Вт на кг/ч).

**Распыляющие**: Сжатый воздух или высокое давление (3,4-20,7 МПа) распыляет воду. Требует воды с обратным осмосом для предотвращения белой пыли от минералов.

**Применение**: Чистые комнаты, лаборатории, музеи, требующие точного управления без теплового входа.

## Интеграция и управление

### Скоординированное управление HVAC

Контроль влажности интегрируется со стратегией HVAC в целом:

**Приоритет охлаждения**: Когда помещение требует как охлаждение, так и осушение, охлаждающая катушка работает при более низкой температуре для повышения скрытой производительности с повторным нагревом по необходимости.

**Приоритет отопления**: В сезон отопления увлажнение компенсирует низкое абсолютное содержание влаги в наружном воздухе.

**Последовательность операций**: Типичный приоритет: управление температурой основное, управление влажностью вторичное с мертвой зоной для предотвращения одновременного нагрева/охлаждения.

### Мониторинг и проверка

**Размещение датчиков**: Расположите датчики влажности в представительных местах, вдали от диффузоров подачи, вытяжных решеток и источников влаги. Несколько датчиков усредняют пространственные вариации.

**Калибровка**: Проверьте точность датчика ежеквартально с использованием откалиброванного эталона. Дрейф 3-5% RH в год типичен для емкостных датчиков.

**Мониторинг тенденций**: Отслеживайте влажность, точку росы и наружные условия для выявления закономерностей и оптимизации уставок по сезонам.

Эффективный контроль влажности требует понимания психрометрических принципов, выбора подходящего оборудования для климата и применения, а также внедрения стратегий управления, которые сбалансируют энергоэффективность с защитой конструктива и комфортом занимающих помещение.
