---
title: "Контроль взвешенных частиц"
aliases: ["Контроль взвешенных частиц"]
date: 2026-01-05
draft: false
weight: 7
description: "Комплексный технический анализ контроля взвешенных частиц в системах HVAC, включая механизмы фильтрации, рейтинги фильтров MERV и HEPA, расчеты перепада давления, чистоту подаваемого воздуха и методы испытаний ASHRAE 52.2."
keywords: ["контроль взвешенных частиц", "фильтрация воздуха", "рейтинги MERV", "фильтры HEPA", "эффективность фильтра", "перепад давления", "ASHRAE 52.2", "чистота подаваемого воздуха", "CADR", "производительность фильтра", "механизмы улавливания частиц"]
tags: ["контроль взвешенных частиц", "фильтрация воздуха", "рейтинги MERV", "фильтры HEPA", "эффективность фильтра", "перепад давления", "ASHRAE 52.2", "чистота подаваемого воздуха", "CADR", "производительность фильтра"]
---
# Контроль взвешенных частиц

Контроль взвешенных частиц представляет первичный защитный механизм для защиты качества воздуха в помещении от переносимых по воздуху частиц, которые создают значительные риски для здоровья, ухудшают производительность оборудования и снижают комфорт занятых. Эффективный контроль взвешенных частиц требует понимания физики частиц, механизмов улавливания, метрик производительности фильтров и соображений интеграции системы.

## Физика частиц и эффекты на здоровье

Переносимые по воздуху частицы охватывают диапазоны размеров от молекулярных скоплений ниже 0,001 микрометра до крупного мусора, превышающего 100 микрометров. Эффекты на здоровье напрямую коррелируют с размером частиц: частицы больше 10 микрометров откладываются в носу и горле посредством инерционного удара и седиментации, частицы 2,5–10 микрометров (грубая фракция) откладываются в бронхи и бронхиолы посредством инерционного удара и седиментации, частицы ниже 2,5 микрометров (тонкая фракция) проникают в альвеолы посредством диффузии, в то время как ультратонкие частицы ниже 0,1 микрометра переходят системно через альвеолярные мембраны.

Поведение частиц в воздухе следует различным схемам в зависимости от размера. Крупные частицы (>10 мкм) быстро оседают под действием гравитации с скоростью седиментации $v = d^2\rho g / 18\eta$, где d представляет диаметр частицы, ρ представляет плотность частицы, g представляет ускорение свободного падения, и η представляет динамическую вязкость воздуха. Тонкие частицы (0,1–2,5 мкм) остаются взвешенными в течение часов и дней, транспортируемые потоками воздуха. Ультратонкие частицы (<0,1 мкм) демонстрируют броуновское движение, с коэффициентом диффузии $D = kT / 3\pi\eta d$, где k представляет постоянную Больцмана и T представляет абсолютную температуру.

## Механизмы фильтрации

Механические воздушные фильтры захватывают частицы посредством пяти различных физических механизмов, которые работают одновременно, но доминируют при различных диапазонах размеров частиц. Понимание этих механизмов позволяет правильно выбирать фильтры и прогнозировать производительность.

### Инерционный удар

Инерционный удар доминирует для частиц выше 1 микрометра. Частицы с достаточным импульсом не могут следовать потоку воздуха вокруг волокон фильтра, сталкиваясь с поверхностями волокон. Вероятность захвата увеличивается с размером частицы, плотностью частицы, скоростью воздуха и уменьшением диаметра волокна. Число Стокса характеризует удар: $St = \rho_p d_p^2 V / 18\eta D_f$, где ρ_p представляет плотность частицы, d_p представляет диаметр частицы, V представляет скорость воздуха, и D_f представляет диаметр волокна. Удар становится эффективным при St > 0,2.

### Перехват

Перехват происходит, когда частицы, следующие потоку воздуха, проходят в пределах одного радиуса частицы от поверхности волокна, входя в контакт через конечный размер частицы. Эффективность увеличивается с размером частицы относительно диаметра волокна и с уменьшением расстояния между волокнами. Параметр перехвата $R = d_p / D_f$ характеризует вероятность захвата.

### Диффузия (броуновское движение)

Диффузия доминирует для частиц ниже 0,3 микрометра. Случайное броуновское движение вызывает отклонение малых частиц от потока воздуха, увеличивая вероятность столкновения с волокнами фильтра. Эффективность захвата увеличивается с уменьшением размера частицы, уменьшением скорости воздуха (увеличенное время пребывания) и уменьшением диаметра волокна. Число Пекле характеризует захват диффузией: $Pe = V D_f / D$, где D представляет коэффициент диффузии частицы.

### Электростатическое притяжение

Электростатические силы улучшают захват, когда частицы или волокна несут электрический заряд. Кулоновские силы притягивают противоположно заряженные частицы к волокнам. Диэлектрофоретические силы притягивают незаряженные частицы к заряженным волокнам. Образные силы притягивают заряженные частицы к незаряженным проводящим волокнам. Электростатическое улучшение доказывает особую эффективность для частиц 0,3–1,0 микрометра в диапазоне "наиболее проникающего размера частиц". Электретные фильтры сохраняют постоянный заряд посредством коронного разряда или трибоэлектрической зарядки во время производства.

### Гравитационное осаждение

Гравитационное осаждение вносит минимальный вклад в HVAC фильтры из-за короткого времени пребывания и ориентации волокон, но становится значительным в низкоскоростных приложениях, таких как электронные очистители воздуха и отстойные камеры.

## Наиболее проникающий размер частиц

Комбинированные механизмы фильтрации создают характеристическую U-образную кривую эффективности с минимальной эффективностью при наиболее проникающем размере частиц (MPPS), обычно 0,1–0,3 микрометра в зависимости от конструкции фильтра и скорости воздушного потока. Выше MPPS, удар и перехват доминируют с увеличивающейся эффективностью для более крупных частиц. Ниже MPPS, диффузия доминирует с увеличивающейся эффективностью для более мелких частиц. Рейтинги фильтров обычно указывают эффективность при MPPS для представления наихудшего случая производительности.

## Рейтинги MERV и ASHRAE 52.2

Минимальное значение, подлежащее сообщению (MERV), обеспечивает стандартизированный показатель для сравнения производительности механических воздушных фильтров на основе стандарта ASHRAE 52.2-2017. Метод испытания оценивает эффективность фильтра в двенадцати диапазонах размеров частиц от 0,3 до 10 микрометров с использованием испытаний аэрозолей хлорида калия.

### Протокол испытания ASHRAE 52.2

Процедура испытания ASHRAE 52.2 включает загрузку фильтра синтетической пылью (ASHRAE Test Dust) при одновременном измерении эффективности удаления частиц на нескольких этапах загрузки. Испытание продолжается до тех пор, пока фильтр не достигнет финального перепада давления 2×начального или максимального номинального перепада давления. Минимальные значения эффективности определяют рейтинг MERV, а не средние значения, обеспечивая стабильную производительность на протяжении всего срока службы фильтра.

Испытание происходит при номинальном расходе воздуха с подсчетом частиц выше по потоку и ниже по потоку с использованием оптических счетчиков частиц в трех диапазонах размеров: E1 (0,3–1,0 мкм), E2 (1,0–3,0 мкм) и E3 (3,0–10,0 мкм). Композитная минимальная эффективность определяет рейтинг MERV согласно следующей классификации:

| Рейтинг MERV | E1 (0,3–1,0 мкм) | E2 (1,0–3,0 мкм) | E3 (3,0–10,0 мкм) | Типичные применения |
|-------------|-----------------|-----------------|------------------|---------------------|
| MERV 1–4 | - | - | <20% | Жилые оконные блоки, базовые коммерческие |
| MERV 5–8 | - | <20% | 20–70% | Стандартные коммерческие, улучшенные жилые |
| MERV 9–12 | <50% | 50–85% | >85% | Превосходные коммерческие, больничные некритические |
| MERV 13–16 | 50–95% | >90% | >98% | Больничные критические области, чистые комнаты |

Фильтры MERV 13–16 захватывают частицы в диапазоне E1 с увеличивающейся эффективностью: MERV 13 достигает минимальной эффективности 50% при 0,3–1,0 микрометров, MERV 14 достигает 75%, MERV 15 достигает 85% и MERV 16 достигает 95%. Эти рейтинги доказывают критически важными для контроля тонких взвешенных частиц, которые проникают глубоко в дыхательную систему.

### Расчет эффективности фильтра

Однопроходная эффективность фильтрации следует логарифмическому соотношению:

$$\eta = \frac{C_{upstream} - C_{downstream}}{C_{upstream}} \times 100\%$$

где C представляет концентрацию частиц. Проникновение $P = 1 - \eta = C_{downstream}/C_{upstream}$ обеспечивает альтернативный показатель, полезный для высокоэффективных фильтров, где эффективность приближается к 100%.

Для нескольких фильтров в серии, общая эффективность объединяет эффективность отдельных фильтров:

$$\eta_{total} = 1 - (1 - \eta_1)(1 - \eta_2)...(1 - \eta_n)$$

## Фильтры HEPA и ULPA

Фильтры High Efficiency Particulate Air (HEPA) представляют класс наивысшей эффективности для коммерческих приложений, протестированные согласно ISO 29463 или эквивалентным национальным стандартам. Классификация HEPA требует минимальной эффективности 99,97% при 0,3 микрометрах (наиболее проникающий размер частиц для среды HEPA). Фильтры Ultra-Low Penetration Air (ULPA) достигают эффективности 99,999% или выше.

### Конструкция фильтра HEPA

Фильтры HEPA используют непрерывную гофрированную среду, сконструированную из волокон стекла субмикронного размера диаметром 0,5–2,0 микрометра. Расположение волокон создает извилистый путь воздуха с расстоянием между волокнами 10–40 микрометров. Толщина среды обычно находится в диапазоне 0,3–0,5 мм с плотностью упаковки 5–15%. Глубина гофры 25–75 мм увеличивает площадь поверхности на 15–30× по сравнению с площадью лицевой стороны, снижая скорость среды и перепад давления при сохранении высокой эффективности.

Рамки фильтра используют жесткую конструкцию с прокладками из полиуретана или силикона, обеспечивающими герметичные уплотнения. Критические приложения используют конструкции с жидкостным уплотнением, где жидкий клей связывает периферию фильтра с корпусом. Разделители между гофрами сохраняют равномерный интервал гофр под давлением нагрузки, используя гофрированный алюминий, расплавленные полосы или горячие клеевые бусины.

### Классификация ISO 29463

ISO 29463 заменил региональные стандарты глобально согласованной классификацией на основе эффективности и проникновения при MPPS:

| Класс ISO | HEPA/ULPA | Эффективность при MPPS | Проникновение | Применения |
|-----------|-----------|-------------------|-------------|--------------|
| ISO 15 H | HEPA | 95,00% | 5,00% | Общие чистые области |
| ISO 20 H | HEPA | 99,00% | 1,00% | Подача чистоты |
| ISO 25 H | HEPA | 99,50% | 0,50% | Фармацевтика |
| ISO 30 H | HEPA | 99,90% | 0,10% | Медицинские |
| ISO 35 H | HEPA | 99,95% | 0,05% | Больничная изоляция |
| ISO 40 H | HEPA | 99,995% | 0,005% | Микроэлектроника |
| ISO 45 U | ULPA | 99,9995% | 0,0005% | Полупроводники |
| ISO 50 U | ULPA | 99,99995% | 0,00005% | Критические исследования |

Каждый фильтр получает индивидуальное испытание со сканированием, обнаруживающим локальные дефекты среды, утечки рамы и отказы прокладок. Измерения проникновения происходят при номинальном расходе воздуха с полидисперсным аэрозолем, содержащим наиболее проникающий размер частиц.

## Анализ перепада давления

Перепад давления через фильтры представляет критически важный параметр проектирования, влияющий на потребление мощности вентилятора, расход воздуха системы и срок службы фильтра. Уравнение Дарси-Вейсбаха описывает перепад давления через пористую среду:

$$\Delta P = k_1\mu V + k_2\rho V^2$$

где ΔP представляет перепад давления (Па), k₁ представляет коэффициент вязкого сопротивления (м⁻²), k₂ представляет коэффициент инертного сопротивления (м⁻¹), μ представляет динамическую вязкость (Па·с), ρ представляет плотность воздуха (кг/м³), и V представляет скорость лицевой стороны (м/с).

При типичных скоростях HVAC (1,0–3,0 м/с), вязкий член доминирует и перепад давления приблизительно соответствует линейному соотношению со скоростью: $\Delta P \approx k_1\mu V$. Для фильтров MERV 8, начальный перепад давления обычно составляет 50–100 Па при 2,5 м/с. Фильтры MERV 13 составляют 100–200 Па. Фильтры HEPA составляют 200–500 Па в зависимости от глубины гофры и площади среды.

### Эффекты загрузки пылью

Перепад давления увеличивается по мере того, как фильтры накапливают взвешенные частицы. Начальная загрузка пылью увеличивает эффективность захвата, так как собранные частицы уменьшают эффективный размер пор и создают дополнительные места сбора. Однако непрерывная загрузка в конечном итоге ограничивает поток воздуха и требует замены фильтра.

Эволюция перепада давления следует характеристической кривой с тремя фазами: Фаза 1 показывает постепенное увеличение, поскольку частицы откладываются в глубину среды (глубинная фильтрация), Фаза 2 показывает ускоряющееся увеличение, поскольку частицы образуют мост между волокнами, образуя слой корки (переходный), и Фаза 3 показывает быстрое увеличение, поскольку слой поверхностной корки доминирует в сопротивлении (поверхностная фильтрация).

Стратегия замены балансирует стоимость энергии против стоимости фильтра. Оптимальная замена происходит, когда перепад давления достигает 2–3× начального перепада давления, обычно 250 Па финального для MERV 8, 400 Па для MERV 13 и 500–750 Па для фильтров HEPA.

## Чистота подаваемого воздуха

Clean Air Delivery Rate (CADR) количественно оценивает объемный расход без частиц воздуха, подаваемого устройством очистки воздуха. CADR учитывает как расход воздуха, так и однопроходную эффективность:

$$CADR = Q \times \eta$$

где Q представляет объемный расход (м³/ч) и η представляет однопроходную эффективность (дробную). CADR обеспечивает полезный показатель для сравнения портативных очистителей воздуха и оценки эффективности очистки воздуха в помещении.

### Калибровка применения помещения

Требуемая CADR для поддержания целевой концентрации частиц в занятом пространстве следует баланс массы в установившемся состоянии:

$$C_{ss} = \frac{S + QC_o}{Q + CADR}$$

где C_ss представляет концентрацию в помещении в установившемся состоянии, S представляет степень генерирования частиц в помещении, Q представляет скорость вентиляции и C_o представляет наружную концентрацию. Переделка для требуемой CADR:

$$CADR = \frac{S + QC_o}{C_{ss}} - Q$$

Эффективность очистки воздуха, выраженная как эквивалентная скорость вентиляции, представляет объем наружного воздуха, требуемый для достижения того же разбавления, как устройство очистки воздуха:

$$Q_{eq} = CADR \times \frac{C_o - C_{ss}}{C_o}$$

Для пространств с незначительной внутренней генерацией (S ≈ 0) и наружной фильтрацией частиц, рекомендация по калибровке очистителя воздуха предполагает CADR, равную 4–6 воздухообменам в час объема помещения для типичных жилых приложений, 6–8 ACH для высокоэффективных приложений.

### Комбинация нескольких устройств

Несколько устройств очистки воздуха объединяются аддитивно при обработке того же объема воздуха:

$$CADR_{total} = CADR_1 + CADR_2 + ... + CADR_n$$

Эта связь позволяет гибкую конструкцию системы, объединяющую центральную фильтрацию, локальные очистители воздуха и вентиляцию для достижения целей качества воздуха при одновременной оптимизации потребления энергии и стоимости оборудования.

## Критерии выбора фильтра

Надлежащий выбор фильтра уравновешивает несколько конкурирующих факторов, включая эффективность удаления частиц, перепад давления, емкость удержания пыли, физические размеры, стоимость и конкретные требования приложения.

### Выбор на основе применения

Офисные здания обычно используют MERV 8–11 для экономичной эксплуатации с адекватным контролем частиц. Коммерческие здания в городских районах с высокой концентрацией наружных частиц получают выгоду от MERV 13 для ограничения наружной инфильтрации PM₂,₅ в помещение. Медицинские учреждения требуют минимум MERV 14 для общих областей с фильтрацией HEPA для критических пространств, включая операционные, изолирующие комнаты и аптечные приготовления. Лаборатории и чистые комнаты указывают HEPA/ULPA на основе требований классификации ISO. Жилые приложения все чаще принимают MERV 11–13 для улучшенного удаления тонких частиц.

### Экономическая оптимизация

Общая стоимость владения объединяет начальную стоимость фильтра, стоимость замены труда, стоимость утилизации и потребление энергии. Высокоэффективные фильтры стоят больше изначально, но могут снизить общие затраты посредством расширенного срока службы и повышенной производительности здания. Стоимость энергии доминирует для систем, работающих непрерывно:

$$\text{Годовая стоимость энергии} = \frac{\Delta P \times Q \times H \times C_e}{\eta_{fan} \times 3600}$$

где ΔP представляет средний перепад давления (Па), Q представляет расход воздуха (м³/с), H представляет годовые часы работы, C_e представляет стоимость электроэнергии ($/кВт·ч) и η_fan представляет эффективность системы вентилятора. Средний перепад давления в течение срока службы фильтра приблизительно составляет (ΔP_initial + ΔP_final) / 2.

## Заключение

Контроль взвешенных частиц посредством механической фильтрации представляет зрелую и весьма эффективную технологию контроля качества воздуха в помещении. Основанное на физике понимание механизмов захвата позволяет рациональный выбор фильтра и прогнозирование производительности. Испытание ASHRAE 52.2 обеспечивает стандартизированные показатели производительности для сравнения между производителями и типами фильтров. Рейтинги MERV от 1 до 16 охватывают приложения от базового контроля частиц до критических сред, в то время как фильтры HEPA и ULPA служат наиболее требовательным приложениям, требующим почти абсолютного удаления частиц. Соображения перепада давления влияют на потребление энергии системы и требуют балансирования эффективности фильтрации против эксплуатационных затрат. Clean Air Delivery Rate обеспечивает полезную базу для калибровки и комбинирования устройств очистки воздуха для достижения целей качества воздуха в помещении. Текущие достижения в среде фильтра, электростатическом улучшении и интеллектуальном мониторинге позволяют все более эффективный контроль взвешенных частиц с уменьшенными штрафами энергии.
