---
title: "Классификация фильтров и системы оценки эффективности"
aliases: ["Классификация фильтров и системы оценки эффективности"]
description: "Комплексное руководство по рейтингам MERV, ISO 16890, HEPA и ULPA фильтров с расчетами эффективности, производительностью по размерам частиц и критериями выбора."
date: 2026-01-05
keywords: ["рейтинги MERV", "ISO 16890", "HEPA фильтры", "эффективность фильтра", "фильтрация частиц", "ASHRAE 52.2", "ULPA фильтры", "классификация воздушных фильтров"]
tags: ["рейтинги MERV", "ISO 16890", "HEPA фильтры", "эффективность фильтра", "фильтрация частиц", "ASHRAE 52.2", "ULPA фильтры", "классификация воздушных фильтров"]
weight: 2
---

Рейтинги воздушных фильтров обеспечивают стандартизированные метрики для сравнения эффективности удаления твердых частиц между различными типами фильтров и производителями. Понимание этих систем классификации необходимо для правильного выбора фильтра, управления качеством внутреннего воздуха и соответствия нормативным требованиям.

## Стандарт ASHRAE 52.2 и рейтинги MERV

**Минимальное значение эффективности отчета (MERV)** — это основная система рейтинга, используемая в Северной Америке, определенная стандартом ASHRAE 52.2-2017. Рейтинги MERV варьируются от 1 до 16, при этом более высокие значения указывают на большую эффективность захвата частиц.

### Таблица классификации MERV

| Рейтинг MERV | Диапазон размера частиц | Типичные применения | Минимальная эффективность |
|-------------|---------------------|----------------------|-------------------|
| MERV 1-4 | >10 мкм | Жилые системы отопления, базовая защита | <20% при 3-10 мкм |
| MERV 5-8 | 3-10 мкм | Коммерческие здания, улучшенные жилые | 20-70% при 3-10 мкм |
| MERV 9-12 | 1-3 мкм | Нехирургические больницы, превосходная коммерческая | 40-90% при 1-3 мкм |
| MERV 13-16 | 0,3-1 мкм | Хирургические больницы, чистые комнаты, удаление дыма | >75% при 0,3-1 мкм |

Процедура испытания MERV измеряет эффективность в трех диапазонах размеров частиц с использованием аэрозоля хлорида калия (KCl):

- **Диапазон 1:** 0,3-1,0 мкм (E1)
- **Диапазон 2:** 1,0-3,0 мкм (E2)
- **Диапазон 3:** 3,0-10,0 мкм (E3)

Составная минимальная эффективность рассчитывается для каждого диапазона, и рейтинг MERV присваивается на основе наихудших показателей по размеру частиц.

### Формула эффективности MERV

Средняя эффективность фильтра для каждого диапазона размеров:

$$E_i = \frac{C_{upstream,i} - C_{downstream,i}}{C_{upstream,i}} \times 100\%$$

Где:
- $E_i$ = Эффективность для диапазона размеров частиц $i$ (%)
- $C_{upstream,i}$ = Концентрация частиц выше по потоку (частиц/м³)
- $C_{downstream,i}$ = Концентрация частиц ниже по потоку (частиц/м³)

Составная минимальная эффективность — это самое низкое значение эффективности, зарегистрированное во время цикла нагрузки для каждого диапазона размеров частиц.

## Международный стандарт ISO 16890

ISO 16890 представляет собой более недавний, глобально гармонизированный стандарт испытания фильтров, который классифицирует фильтры на основе их способности удалять размеры твердых частиц, релевантные качеству наружного воздуха и здоровью человека.

### Классификация групп ISO 16890

| Группа ISO | Размер частиц | Минимальная эффективность | Значение для здоровья |
|-----------|---------------|-------------------|------------------|
| ISO Coarse | >10 мкм (PM₁₀) | ≥50% | Пыльца, грубая пыль |
| ISO ePM₁₀ | PM₁₀ | 50-99% | Дыхательные частицы |
| ISO ePM₂.₅ | PM₂.₅ | 50-99% | Тонкие частицы сгорания |
| ISO ePM₁ | PM₁ | 50-99% | Сверхтонкие частицы, дым |

Стандарт ISO испытывает фильтры с использованием аэрозоля DEHS (диэтилгексилсебацинат) с оптическими счетчиками частиц, измеряющими эффективность при размерах частиц от 0,3 до 10 мкм. Фильтры также подвергаются кондиционированию электростатического разряда для оценки производительности после рассеивания статического заряда.

### Приблизительная корреляция ISO и MERV

| MERV | Эквивалент ISO | Примечания |
|------|----------------|-------|
| MERV 7-8 | ISO Coarse | Ограниченное удаление PM₂.₅ |
| MERV 9-11 | ISO ePM₁₀ 50-80% | Умеренный захват тонких частиц |
| MERV 12-13 | ISO ePM₂.₅ 50-70% | Хорошее удаление PM₂.₅ |
| MERV 14-16 | ISO ePM₁ 70-95% | Отличное удаление сверхтонких частиц |

Прямая корреляция между рейтингами MERV и ISO приблизительна из-за различных методологий испытания, акцента на размер частиц и процедур кондиционирования.

## Фильтрация HEPA и ULPA

**Высокоэффективные фильтры частиц воздуха (HEPA)** и **ультранизкие фильтры проникновения воздуха (ULPA)** обеспечивают наивысший уровень удаления твердых частиц, испытанные согласно стандартам MIL-STD-282 или EN 1822.

### Классификация HEPA/ULPA

| Тип фильтра | Минимальная эффективность | Размер испытуемой частицы | Применения |
|-------------|-------------------|-------------------|--------------|
| HEPA (тип A-E) | 99,97% | 0,3 мкм MPPS | Чистые комнаты, больницы, лаборатории |
| HEPA (медицинский) | 99,99% | 0,3 мкм | Изоляционные комнаты, фармацевтика |
| ULPA (U15) | 99,9995% | 0,12 мкм MPPS | Производство полупроводников |
| ULPA (U16-17) | 99,99995%-99,999995% | 0,12 мкм MPPS | Критические исследовательские приложения |

**Наиболее проникающий размер частиц (MPPS)** — это диаметр частиц, при котором эффективность фильтра наименьшая, обычно 0,1-0,3 мкм в зависимости от характеристик материала фильтра. Эффективность HEPA оценивается при MPPS для обеспечения производительности во всех размерах частиц.

### Связь между проникновением и эффективностью

Проникновение фильтра $P$ связано с эффективностью $E$ по:

$$P = 1 - E = \frac{C_{downstream}}{C_{upstream}}$$

Для HEPA фильтров с эффективностью 99,97%:

$$P = 1 - 0,9997 = 0,0003 = 0,03\%$$

Это означает, что только 3 частицы из 10 000 проникают через фильтр при MPPS.

## Кривые фракционной эффективности

Производительность фильтра варьируется в зависимости от размера частиц. Кривая фракционной эффективности описывает эффективность как функцию диаметра частиц:

$$E(d_p) = 1 - \exp\left(-\frac{Z \cdot \eta(d_p) \cdot A}{Q}\right)$$

Где:
- $d_p$ = Диаметр частиц (мкм)
- $Z$ = Толщина фильтровального материала (м)
- $\eta(d_p)$ = Эффективность одного волокна (безразмерная)
- $A$ = Площадь фильтра (м²)
- $Q$ = Объемный расход (м³/с)

Эффективность одного волокна объединяет три механизма захвата:

$$\eta(d_p) = \eta_{diffusion} + \eta_{interception} + \eta_{inertial}$$

Для частиц <0,1 мкм доминирует броуновская диффузия. Для частиц >1 мкм становится значительным инерционный удар. Минимальная эффективность возникает там, где ни один механизм не доминирует (MPPS).

## Рекомендации по выбору фильтра

**Выбор на основе применения:**

1. **Жилые HVAC системы:** MERV 8-13 уравновешивает удаление частиц с приемлемым перепадом давления и потреблением энергии
2. **Коммерческие офисы:** MERV 13-14 обеспечивает превосходное качество внутреннего воздуха при управляемых эксплуатационных расходах
3. **Нехирургические медицинские учреждения:** минимум MERV 14 согласно стандарту ASHRAE 170
4. **Операционные залы:** требуется MERV 17 (HEPA) для помещений класса I/II
5. **Чистые комнаты:** конкретный класс ISO; класс 5 обычно требует окончательной фильтрации ULPA
6. **Вытяжка лаборатории:** HEPA требуется для биологических шкафов и вытяжных шкафов, работающих с опасными материалами

**Соображения производительности:**

- Более высокие рейтинги MERV увеличивают перепад давления (обычно в 2-4 раза от MERV 8 к MERV 13)
- Потребление энергии растет с увеличением статического давления
- Пыльная емкость фильтра в целом снижается с более высокими рейтингами MERV
- Более частая замена фильтра может потребоваться для MERV 13+

**Совместимость системы:**

Убедитесь, что существующее оборудование обработки воздуха может вместить более эффективные фильтры, проверив:
- Доступный бюджет статического давления (кривая вентилятора системы)
- Требования по глубине рамы и направляющей фильтра
- Максимально допустимый окончательный перепад давления перед заменой фильтра
- Целостность байпасса и уплотнения для предотвращения утечек

Правильный выбор фильтра требует балансирования целей качества внутреннего воздуха, энергоэффективности, требований обслуживания и возможностей оборудования при соблюдении применимых кодов и стандартов.

## Нормативные требования и строительные нормы

Стандарт ASHRAE 62.1 устанавливает минимальные скорости вентиляции наружного воздуха, но не предписывает конкретные рейтинги MERV. Однако стандарт ASHRAE 170 (здравоохранение), IMC (Международный механический код) и местные юрисдикции могут указывать минимальные уровни фильтрации для конкретных помещений.

Выбор между системами рейтинга MERV и ISO 16890 зависит от географического местоположения, отраслевой практики и требований клиента. В Северной Америке MERV остается доминирующим, в то время как ISO 16890 набирает популярность в Европе и международных проектах.
