---
title: "Эффективность вентиляции"
aliases: ["Эффективность вентиляции"]
date: 2026-01-05
draft: false
weight: 10
description: "Комплексный технический анализ эффективности вентиляции, включая эффективность распределения воздуха в зоне (Ez), эффективность воздухообмена, теорию возраста воздуха, сравнение вытеснительной и перемешивающей вентиляции, методы измерения в соответствии с ASHRAE 62.1."
keywords: ["эффективность вентиляции", "эффективность распределения воздуха в зоне", "коэффициент Ez", "эффективность воздухообмена", "возраст воздуха", "вытеснительная вентиляция", "перемешивающая вентиляция", "ASHRAE 62.1", "измерение вентиляции", "дыхательная зона", "схемы распределения воздуха"]
tags: ["эффективность вентиляции", "эффективность распределения воздуха в зоне", "коэффициент Ez", "эффективность воздухообмена", "возраст воздуха", "вытеснительная вентиляция", "перемешивающая вентиляция", "ASHRAE 62.1", "измерение вентиляции", "дыхательная зона"]
---
# Эффективность вентиляции

Эффективность вентиляции количественно определяет, насколько эффективно поступающий в помещение наружный воздух достигает дыхательной зоны и разбавляет загрязняющие вещества. Этот параметр фундаментально влияет на требуемые уровни вентиляции, потребление энергии и результаты качества воздуха в помещении. Понимание эффективности вентиляции позволяет оптимизировать стратегии распределения воздуха для достижения высокого качества воздуха в помещении с минимальным энергетическим воздействием.

## Эффективность распределения воздуха в зоне (Ez)

Эффективность распределения воздуха в зоне представляет собой отношение эквивалентной равномерной концентрации к фактической концентрации в дыхательной зоне, количественно определяя эффективность доставки поступающего наружного воздуха к занятым лицам. ASHRAE 62.1 определяет Ez как эффективность вентиляции, которая учитывает неполное перемешивание и короткое замыкание в пределах занятой зоны.

### Фундаментальное определение

Эффективность распределения воздуха в зоне математически определяется как:

**Ez = (Cs - Co) / (Cb - Co)**

Где:
- **Ez** = Эффективность распределения воздуха в зоне (безразмерная)
- **Cs** = Концентрация загрязняющего вещества в приточном воздухе (ppm или µг/м³)
- **Co** = Концентрация загрязняющего вещества в наружном воздухе (ppm или µг/м³)
- **Cb** = Концентрация загрязняющего вещества в дыхательной зоне (ppm или µг/м³)

Для помещений без загрязнений в наружном воздухе (Co = 0) уравнение упрощается до:

**Ez = Cs / Cb**

Значения Ez < 1,0 указывают на плохое распределение с концентрацией в дыхательной зоне, превышающей предположение о хорошем перемешивании. Значения Ez = 1,0 представляют идеальное перемешивание. Значения Ez > 1,0 указывают на превосходное распределение с концентрацией в дыхательной зоне ниже предположения о хорошем перемешивании.

### Значения таблицы ASHRAE 62.1 Таблица 6-4

Стандарт ASHRAE 62.1, Таблица 6-4 задает значения Ez по умолчанию для расчетов процедуры определения уровня вентиляции:

| Конфигурация распределения воздуха | Значение Ez | Условия применения |
|--------------------------------------|-------------|-------------------|
| Приток с потолка, вытяжка с потолка | 1,0 | Перемешивающая вентиляция, типичные офисы |
| Приток с потолка, вытяжка с пола/низ | 1,0 | Перемешивающая вентиляция с тепловой стратификацией |
| Приток с пола, вытяжка с потолка | 1,0 | Распределение воздуха с подпольного пространства, низкая скорость |
| Приток с пола, вытяжка с пола | 1,2 | Вытеснительная вентиляция, надлежащее проектирование |
| Приток компенсационного воздуха с высокой боковой стенки | 0,8 | Плохое перемешивание, риск короткого замыкания |
| Приток компенсационного воздуха с низкой боковой стенки | 0,7 | Значительный риск короткого замыкания |

**Критическое примечание по проектированию**: Ez = 1,2 для вытеснительной вентиляции требует проверки посредством измерений или анализа CFD. Условия включают:
- Температура приточного воздуха на 2-4°C ниже температуры помещения
- Скорость приточного воздуха <0,5 м/с в занятой зоне
- Минимальная высота потолка 3 м
- Источники тепла распределены по всему помещению
- Развитие тепловых шлейфов к потолку

Использование Ez > 1,0 без проверки создает риск дефицита вентиляции с фактическим распределением, не достигающим предполагаемой эффективности.

### Влияние на требуемую вентиляцию

Эффективность распределения воздуха в зоне напрямую влияет на требуемый наружный воздушный поток в дыхательную зону:

**Vbz = Voz / Ez**

Где:
- **Vbz** = Наружный воздушный поток в дыхательную зону (л/с или CFM)
- **Voz** = Требуемый наружный воздушный поток зоны для качества воздуха в помещении (л/с или CFM)
- **Ez** = Эффективность распределения воздуха в зоне

Более низкие значения Ez пропорционально увеличивают требуемый воздушный поток. Например, приток компенсационного воздуха с низкой боковой стенки (Ez = 0,7) требует на 43% больше наружного воздуха, чем приток с потолка (Ez = 1,0), для достижения эквивалентной концентрации в дыхательной зоне.

## Теория возраста воздуха

Возраст воздуха представляет время, прошедшее с момента поступления воздушной массы в помещение, обеспечивая фундаментальный показатель для анализа эффективности вентиляции. Эта концепция позволяет характеризовать качество распределения воздуха за пределами простых расчетов разбавления.

### Локальный средний возраст воздуха

Локальный средний возраст воздуха τp в точке P представляет среднее время, которое молекулы воздуха в этой точке провели в помещении с момента входа:

**τp = ∫₀^∞ t × f(t) dt**

Где:
- **τp** = Локальный средний возраст воздуха в точке P (минуты или часы)
- **t** = Время с момента входа (минуты или часы)
- **f(t)** = Функция распределения возраста в точке P

### Постоянная времени номинальная

Постоянная времени номинальная представляет время, необходимое для подачи одного объема помещения:

**τn = V / Q**

Где:
- **τn** = Постоянная времени номинальная (минуты или часы)
- **V** = Объем помещения (м³)
- **Q** = Уровень вентиляции (м³/ч)

Для помещения объемом 500 м³ с уровнем вентиляции 500 м³/ч, τn = 1 час или 60 минут.

### Эффективность воздухообмена

Эффективность воздухообмена εa связывает фактический возраст воздуха в дыхательной зоне с номинальной постоянной времени:

**εa = τn / τ̄b = 2τn / (τe + τs)**

Где:
- **εa** = Эффективность воздухообмена (безразмерная)
- **τ̄b** = Средний возраст воздуха в дыхательной зоне (минуты)
- **τn** = Постоянная времени номинальная (минуты)
- **τe** = Средний возраст воздуха на вытяжке (минуты)
- **τs** = Средний возраст воздуха на приточке (обычно нуль для 100% наружного воздуха)

**Интерпретация**:
- εa = 0,5: Поршневой поток (идеальный пробковый поток, минимальный возраст)
- εa = 1,0: Идеальное перемешивание (хорошо перемешиваемая ёмкость)
- εa < 0,5: Застойные зоны или короткое замыкание присутствуют
- εa > 1,0: Характеристики вытеснительной вентиляции

### Связь с эффективностью распределения воздуха в зоне

Для установившихся условий с равномерно распределёнными источниками загрязнения эффективность воздухообмена связана с эффективностью распределения воздуха в зоне:

**εa ≈ Ez** (для равномерно распределённых источников)

Эта связь позволяет оценить Ez через измерения возраста воздуха, хотя отклонения возникают при неравномерном распределении источников или тепловой стратификации.

## Вытеснительная вентиляция в сравнении с перемешивающей вентиляцией

Стратегия распределения воздуха фундаментально определяет эффективность вентиляции благодаря различным схемам потока и механизмам удаления загрязняющих веществ.

### Характеристики перемешивающей вентиляции

Перемешивающая вентиляция создаёт турбулентный поток по всей занятой зоне благодаря высокоскоростному приточному воздуху (4-10 м/с на диффузоре, 0,15-0,25 м/с в занятой зоне). Приточный воздух быстро смешивается с воздухом помещения благодаря увлечению и импульсу.

**Профиль концентрации загрязняющего вещества**: Равномерный по всему помещению, приближающийся к идеальному перемешиванию (Ez = 1,0). Концентрация загрязняющего вещества примерно равна:

**C = G / (Q × ρ)**

Где:
- **C** = Концентрация загрязняющего вещества (ppm или кг/кг)
- **G** = Скорость образования загрязняющего вещества (кг/ч)
- **Q** = Уровень вентиляции (м³/ч)
- **ρ** = Плотность воздуха (кг/м³, обычно 1,2 кг/м³)

**Преимущества**:
- Работает при любой высоте потолка
- Устойчива к изменениям тепловой нагрузки
- Установленные методы проектирования
- Более низкая первоначальная стоимость

**Ограничения**:
- Максимум Ez = 1,0
- Загрязняющие вещества смешиваны по всему помещению
- Более высокие требования к объёму приточного воздуха

### Характеристики вытеснительной вентиляции

Вытеснительная вентиляция подает низкоскоростной прохладный воздух (0,25-0,5 м/с, на 2-4°C ниже температуры помещения) на уровне пола. Тепловая плавучесть от источников тепла создаёт вертикальную стратификацию с загрязненным воздухом, поднимающимся к вытяжке потолка.

**Профиль концентрации загрязняющего вещества**: Вертикальная стратификация с более низкой концентрацией в дыхательной зоне, чем в вытяжке (Ez = 1,1-1,4 достижимо). Градиент концентрации следует:

**Cb / Ce = 1 / Ez**

Где:
- **Cb** = Концентрация в дыхательной зоне
- **Ce** = Концентрация в вытяжке
- **Ez** = Эффективность распределения воздуха в зоне

При Ez = 1,2 концентрация в дыхательной зоне составляет 83% от концентрации в вытяжке, обеспечивая снижение уровня вентиляции на 17% в сравнении с идеальным перемешиванием.

**Преимущества**:
- Более высокий потенциал Ez (1,1-1,4)
- Сниженное требование к уровню вентиляции
- Лучший тепловой комфорт (прохладнее у пола, теплее у потолка)
- Потенциал энергосбережения: 15-30%

**Ограничения**:
- Требует минимальную высоту потолка 3 м
- Ограниченная охлаждающая способность: 30-40 Вт/м²
- Чувствительна к распределению тепловой нагрузки
- Более высокая первоначальная стоимость для систем с подпольным пространством

### Сравнение схем распределения воздуха

```
ПЕРЕМЕШИВАЮЩАЯ ВЕНТИЛЯЦИЯ
┌─────────────────────────────────────┐
│  ⟱  ПРИТОК С ПОТОЛКА (Высокая Ск.) │ Ce
├─────────────────────────────────────┤
│     ↻   ↺   ↻   ↺   ↻   ↺   ↻      │
│   ↺   ↻   ↺   ↻   ↺   ↻   ↺   ↻    │
│ ↻   ↺ РАВНОМЕРНОЕ ПЕРЕМЕШИВАНИЕ ↻  │ Cb ≈ Ce
│   ↺   ↻   ↺   ↻   ↺   ↻   ↺   ↻    │
│     ↻   ↺   ↻   ↺   ↻   ↺   ↻      │
└─────────────────────────────────────┘
Концентрация: Cb ≈ 0,95-1,0 Ce
Ez = 0,8-1,0 типично


ВЫТЕСНИТЕЛЬНАЯ ВЕНТИЛЯЦИЯ
┌─────────────────────────────────────┐
│        ↑↑↑↑ ВЫТЯЖКА ПОТОЛКА ↑↑↑↑   │ Ce (Высокая)
├─────────────────────────────────────┤
│  ↑ ↑ ↑ ТЕПЛЫЙ ЗАГРЯЗНЕННЫЙ ↑ ↑ ↑ ↑  │
│    ↑ ↑ СТРАТИФИЦИРОВАННЫЙ СЛОЙ ↑  │
├─────────────────────────────────────┤ Стратификация
│  ⚫ ТЕПЛ  ⚫ ТЕПЛ    ⚫ ТЕПЛ          │ Интерфейс
│ ИСТОЧНИК↑ ИСТОЧНИК↑ ИСТОЧНИК↑      │
│════════════════════════════════════ │ Cb (Низкая)
│   ПРОХЛАДНЫЙ ЧИСТЫЙ ВОЗДУХ (Низ.Ск)│
│  ⟰  ⟰  ⟰  ПРИТОК С ПОЛА  ⟰  ⟰  ⟰   │ Cs
└─────────────────────────────────────┘
Концентрация: Cb ≈ 0,7-0,85 Ce
Ez = 1,2-1,4 достижимо
```

## Методы измерения эффективности вентиляции

Количественное определение эффективности вентиляции требует методов с использованием газов-индикаторов или измерений возраста воздуха, обеспечивающих прямую оценку производительности распределения воздуха.

### Метод затухания газа-индикатора

Метод затухания газа-индикатора определяет эффективность воздухообмена посредством анализа затухания концентрации.

**Процедура**:
1. Выберите нетоксичный, неактивный газ-индикатор (SF₆, CO₂ или N₂O)
2. Впрысните газ-индикатор, достигнув равномерной начальной концентрации C₀
3. Остановите впрыск и измеряйте затухание концентрации в нескольких местах
4. Запишите концентрацию на вытяжке Ce(t) и в дыхательной зоне Cb(t)

**Затухание концентрации следует**:

**C(t) = C₀ × exp(-N × t)**

Где:
- **C(t)** = Концентрация в момент времени t (ppm)
- **C₀** = Начальная концентрация (ppm)
- **N** = Воздухообмены в час (ч⁻¹)
- **t** = Время (часы)

**Расчет эффективности воздухообмена**:

**εa = (τ̄e - τ̄s) / τn = 2 / (1 + τ̄b / τ̄e)**

Рассчитайте средний возраст из реакции на ступенчатое понижение:

**τ̄ = ∫₀^∞ [C(t) / C₀] dt**

Численное интегрирование кривой затухания обеспечивает средний возраст в каждом месте измерения.

### Метод постоянной концентрации газа-индикатора

Этот метод поддерживает постоянный уровень впрыска газа-индикатора и измеряет установившиеся концентрации.

**Процедура**:
1. Впрысните газ-индикатор с постоянной скоростью Ġ на приточке или в нескольких местах
2. Позвольте системе достичь установившегося состояния (обычно 3-5 постоянных времени)
3. Измеряйте концентрации: приток Cs, дыхательная зона Cb, вытяжка Ce
4. Рассчитайте Ez из соотношений концентраций

**Эффективность распределения воздуха в зоне**:

**Ez = (Ce - Cs) / (Cb - Cs)**

Для впрыска на приточке (Cs = 0):

**Ez = Ce / Cb**

**Преимущества**: Прямое измерение Ez, быстрее, чем метод затухания, применимо при наличии людей с надлежащим газом-индикатором.

**Ограничения**: Требует точное измерение расхода, чувствителен к местоположению впрыска, предполагает достижение установившегося состояния.

### CO₂ как естественный газ-индикатор

Образование CO₂ людьми позволяет оценить эффективность вентиляции без впрыска газа-индикатора.

**Метод установившегося CO₂**:

**Ez = (Ce - Co) / (Cb - Co)**

Где:
- **Ce** = Концентрация CO₂ на вытяжке (ppm)
- **Co** = Концентрация CO₂ в наружном воздухе (ppm, обычно 400-450 ppm)
- **Cb** = Концентрация CO₂ в дыхательной зоне (ppm)

**Требования**:
- Стабильное присутствие людей на 3+ воздухообмена
- Равномерное распределение людей
- Множественные точки измерения в дыхательной зоне
- Измерение базовой концентрации CO₂ в наружном воздухе

**Неопределенность измерений**: Типично ±0,1 единиц Ez с калиброванными датчиками NDIR и надлежащим пространственным усреднением.

### Валидация CFD эффективности вентиляции

Вычислительная гидродинамика позволяет прогнозировать Ez на этапе проектирования, требуя экспериментальной валидации.

**Протокол валидации**:
1. Проведите измерения с использованием газа-индикатора в представительном помещении
2. Разработайте модель CFD, соответствующую геометрии, граничным условиям и тепловым нагрузкам
3. Сравните предсказанные и измеренные распределения концентраций
4. Рассчитайте ошибку предсказания: ε = |Ez,CFD - Ez,measured| / Ez,measured
5. Приемлемая валидация: ε < 10% для предсказания Ez

**Лучшие практики CFD для эффективности вентиляции**:
- Минимум 2-3 миллиона ячеек для типичного помещения
- Модели турбулентности RNG k-ε или SST k-ω
- Требуется исследование независимости сетки
- Валидация граничного условия теплообмена критична
- Сравнения в нескольких точках измерения

## Практические последствия для проектирования

Эффективность вентиляции глубоко влияет на проектирование системы, потребление энергии и результаты качества воздуха в помещении.

### Регулировка требуемого наружного воздушного потока

Требуемый системный наружный воздушный поток учитывает эффективность распределения воздуха в зоне:

**Vot = ∑(Voz / Ez) / Ev**

Где:
- **Vot** = Системный подвод наружного воздуха (л/с)
- **Voz** = Требуемый наружный воздушный поток зоны для качества воздуха в помещении (л/с)
- **Ez** = Эффективность распределения воздуха в зоне
- **Ev** = Системная эффективность вентиляции (учитывает множественные зоны)

**Пример**: Офисное помещение требует 500 л/с наружного воздуха. При приточке с потолка (Ez = 1,0), подвод = 500 л/с. При компенсационном воздухе с низкой боковой стенки (Ez = 0,7), подвод = 714 л/с, увеличивая энергию вентилятора на 43%.

### Энергетические последствия

Эффективность вентиляции напрямую влияет на энергию отопления и охлаждения:

**Q̇ = ṁ × cp × ΔT = (ρ × V / Ez) × cp × ΔT**

Где:
- **Q̇** = Нагрузка отопления/охлаждения от вентиляции (Вт)
- **ṁ** = Массовый расход (кг/с)
- **ρ** = Плотность воздуха (кг/м³)
- **V** = Требуемый наружный воздушный поток с Ez = 1,0 (м³/с)
- **Ez** = Эффективность распределения воздуха в зоне
- **cp** = Удельная теплота воздуха (1006 Дж/кг·К)
- **ΔT** = Разница температур между наружным и внутренним воздухом (К)

Более высокие значения Ez (вытеснительная вентиляция, Ez = 1,2) снижают вентиляционную нагрузку на 17% в сравнении с базовым перемешиванием (Ez = 1,0). Более низкие значения Ez (плохое распределение, Ez = 0,7) увеличивают вентиляционную нагрузку на 43%.

### Стратегии оптимизации

Максимизация эффективности вентиляции требует интегрированный подход к проектированию:

1. **Местоположение приточного воздуха**: Приток с пола или низкой боковой стенки с вытяжкой потолка оптимизирует поток, обусловленный плавучестью, для вытеснительной вентиляции
2. **Температура приточного воздуха**: 2-4°C ниже температуры помещения для вытеснительной, соответствует температуре помещения для перемешивающей
3. **Скорость приточного воздуха**: <0,5 м/с в занятой зоне для вытеснительной, управление скоростью критично
4. **Высота потолка**: Минимум 3 м для эффективности вытеснительной, 2,7 м достаточна для перемешивающей
5. **Распределение источников тепла**: Распределённые источники по всему помещению поддерживают стратификацию вытеснительной вентиляции
6. **Местоположение вытяжки**: Высокая вытяжка захватывает плавучие загрязняющие вещества, избегайте путей короткого замыкания

## Заключение

Эффективность вентиляции представляет критический параметр, определяющий результаты качества воздуха в помещении и потребление энергии. Эффективность распределения воздуха в зоне Ez количественно определяет качество распределения, варьируясь от 0,7 для плохого распределения до 1,4 для оптимизированной вытеснительной вентиляции. Теория возраста воздуха обеспечивает фундаментальную основу для понимания распределения воздуха через метрики, основанные на времени. Вытеснительная вентиляция достигает превосходной эффективности в сравнении с перемешивающей вентиляцией при надлежащих условиях, обеспечивая энергосбережение 15-30%. Методы измерений, включая методики с использованием газов-индикаторов и мониторинг CO₂, позволяют проверить предположения проектирования. Признание того, что Ez напрямую умножает требования к энергии вентиляции, подчеркивает важность проектирования распределения воздуха. Оптимизация требует интегрированного подхода, учитывающего конфигурацию приточки, температуру, скорость, высоту потолка и распределение тепловой нагрузки для достижения превосходного качества воздуха в помещении с минимизированным энергетическим воздействием.
